"rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19569,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"45","emergencyCapacity":"130","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2521,"elementName":"OCA\u00D1A 1 360 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2007-03-29","usoTypeClassification":"Uso STN","substationName":"OCA\u00D1A","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.2667","impedanceHighMediumNom":"10.79000","impedanceMediumLowNom":"10.15330","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.11000","impedanceMediumLowMax":"10.45700","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.80000","impedanceMediumLowMin":"10.09300","impedanceHighLowSec0":"14.2667","impedanceHighMediumSec0":"10.79000","impedanceMediumLowSec0":"10.15330","highLowCopperLosses":"262","highMediumCopperLosses":"392.00000","mediumLowCopperLosses":"261.60000","ironLosses":"187.6","windingsList":[{"elementId":2521,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"360","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2521,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"360","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2521,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"120","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"33.31","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2522,"elementName":"OCA\u00D1A 1 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"OCA\u00D1A","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.24","impedanceHighMediumNom":"8.70000","impedanceMediumLowNom":"6.07000","impedanceHighLowMax":"-","impedanceHighMediumMax":"8.70000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.20000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.854","impedanceHighMediumSec0":"7.39500","impedanceMediumLowSec0":"5.15950","highLowCopperLosses":"58.4","highMediumCopperLosses":"183.00000","mediumLowCopperLosses":"59.00000","ironLosses":"37.69","windingsList":[{"elementId":2522,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2522,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2522,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"8.14","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2523,"elementName":"OCA\u00D1A 2 90 MVA 220/115/(13.8) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2016-12-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"OCA\u00D1A","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"8.44","impedanceHighMediumNom":"7.00000","impedanceMediumLowNom":"3.50000","impedanceHighLowMax":"9.08","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.42","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.44","impedanceHighMediumSec0":"7.00000","impedanceMediumLowSec0":"3.50000","highLowCopperLosses":"201.98","highMediumCopperLosses":"85.48000","mediumLowCopperLosses":"100.44000","ironLosses":"32.1","windingsList":[{"elementId":2523,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2523,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2524,"elementName":"OCA\u00D1A 27 30 MVA\u00A0115/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1996-11-04","usoTypeClassification":"Uso SDL-A un STR","substationName":"OCA\u00D1A","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"17.28","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"19.008","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.688","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.28","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"120","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"25.3","windingsList":[{"elementId":2524,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"133","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2524,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"133","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"97.75","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2525,"elementName":"OCA\u00D1A 28 8 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"OCA\u00D1A","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.38","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.949","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.811","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.38","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"47","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"9.5","windingsList":[{"elementId":2525,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2525,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2526,"elementName":"OCA\u00D1A 3 90 MVA 220/115/(13.8) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2016-12-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"OCA\u00D1A","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"8.47","impedanceHighMediumNom":"6.68000","impedanceMediumLowNom":"3.50000","impedanceHighLowMax":"9.07","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.46","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.47","impedanceHighMediumSec0":"6.68000","impedanceMediumLowSec0":"3.50000","highLowCopperLosses":"201.98","highMediumCopperLosses":"85.48000","mediumLowCopperLosses":"100.44000","ironLosses":"32.1","windingsList":[{"elementId":2526,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2526,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2527,"elementName":"OCA\u00D1A 4 360 MVA 500/230/34.5 KV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-12-21","usoTypeClassification":"Uso STN","substationName":"OCA\u00D1A","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.9","impedanceHighMediumNom":"11.26000","impedanceMediumLowNom":"10.84000","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.52000","impedanceMediumLowMax":"10.85000","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.24000","impedanceMediumLowMin":"11.04000","impedanceHighLowSec0":"14.9","impedanceHighMediumSec0":"11.26000","impedanceMediumLowSec0":"10.84000","highLowCopperLosses":"222.849","highMediumCopperLosses":"399.84300","mediumLowCopperLosses":"217.29600","ironLosses":"150.282","windingsList":[{"elementId":2527,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"360","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2527,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"360","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2527,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"120","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"59.8","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"NORTE DE SANTANDER","municipality":"OCA\u00D1A","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2528,"elementName":"OCCIDENTE 1 180 MVA 220/110/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"OCCIDENTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"1.59","impedanceHighMediumNom":"9.27000","impedanceMediumLowNom":"1.41000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"1.5842","impedanceHighMediumSec0":"9.26000","impedanceMediumLowSec0":"1.36290","highLowCopperLosses":"30.303","highMediumCopperLosses":"309.30000","mediumLowCopperLosses":"31.00300","ironLosses":"29.47","windingsList":[{"elementId":2528,"nomVoltage":"220","maxOperatingVoltage":"247.5","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2528,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2528,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"4","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"192.5","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"247.5","step":"1.25","department":"ANTIOQUIA","municipality":"SANTA F\u00C9 DE ANTIOQUIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2529,"elementName":"OCCIDENTE 2 180 MVA 220/110/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"OCCIDENTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"1.59","impedanceHighMediumNom":"9.37000","impedanceMediumLowNom":"1.36000","impedanceHighLowMax":"1.59","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"1.59","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"1.59","impedanceHighMediumSec0":"9.31560","impedanceMediumLowSec0":"1.35560","highLowCopperLosses":"30.303","highMediumCopperLosses":"309.30000","mediumLowCopperLosses":"31.00300","ironLosses":"29.47","windingsList":[{"elementId":2529,"nomVoltage":"220","maxOperatingVoltage":"247.5","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2529,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2529,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"4","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"192.5","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"247.5","step":"1.25","department":"ANTIOQUIA","municipality":"SANTA F\u00C9 DE ANTIOQUIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2530,"elementName":"OCOA 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2003-07-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"OCOA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"10.34","impedanceHighMediumNom":"11.69000","impedanceMediumLowNom":"3.17000","impedanceHighLowMax":"10.52","impedanceHighMediumMax":"11.97000","impedanceMediumLowMax":"3.17000","impedanceHighLowMin":"10.14","impedanceHighMediumMin":"11.54000","impedanceMediumLowMin":"3.17000","impedanceHighLowSec0":"8.8","impedanceHighMediumSec0":"9.93000","impedanceMediumLowSec0":"2.69000","highLowCopperLosses":"56.38","highMediumCopperLosses":"87.65000","mediumLowCopperLosses":"49.54000","ironLosses":"23.56","windingsList":[{"elementId":2530,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2530,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2530,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2531,"elementName":"OCOA 2 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"OCOA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"10.34","impedanceHighMediumNom":"9.16000","impedanceMediumLowNom":"3.17000","impedanceHighLowMax":"10.4","impedanceHighMediumMax":"9.48000","impedanceMediumLowMax":"3.17000","impedanceHighLowMin":"10.03","impedanceHighMediumMin":"8.90000","impedanceMediumLowMin":"3.17000","impedanceHighLowSec0":"8.8","impedanceHighMediumSec0":"7.78000","impedanceMediumLowSec0":"2.69000","highLowCopperLosses":"57.88","highMediumCopperLosses":"89.66000","mediumLowCopperLosses":"51.25000","ironLosses":"22.35","windingsList":[{"elementId":2531,"nomVoltage":"115","maxOperatingVoltage":"123.63","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2531,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2531,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":10348,"elementName":"OIBA 1 40 MVA 115/34.5/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-09-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"OIBA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.48","impedanceHighMediumNom":"6.48400","impedanceMediumLowNom":"2.92600","impedanceHighLowMax":"8.32","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.92","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.84","impedanceHighMediumSec0":"6.48400","impedanceMediumLowSec0":"2.92600","highLowCopperLosses":"96.882","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"22.69","windingsList":[{"elementId":10348,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10348,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"OIBA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":10341,"elementName":"OIBITA G1 32 MVA 115/13.8/13.8 kV","operatorCompanyName":"PCH SAN BARTOLOME S.A.S. E.S.P. ","elementStateName":"Operaci\u00F3n","fpoDate":"2023-05-14","usoTypeClassification":"Generaci\u00F3n","substationName":"OIBITA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5d5","impedanceHighLowNom":"11.01","impedanceHighMediumNom":"11.01000","impedanceMediumLowNom":"25.00000","impedanceHighLowMax":"10.97","impedanceHighMediumMax":"10.98000","impedanceMediumLowMax":"25.00000","impedanceHighLowMin":"11.1","impedanceHighMediumMin":"11.10000","impedanceMediumLowMin":"25.00000","impedanceHighLowSec0":"10.97","impedanceHighMediumSec0":"10.98000","impedanceMediumLowSec0":"25.00000","highLowCopperLosses":"60.49","highMediumCopperLosses":"60.87000","mediumLowCopperLosses":"120.95000","ironLosses":"19.02","windingsList":[{"elementId":10341,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"32","emergencyCapacity":"130","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10341,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"16","emergencyCapacity":"100","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10341,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"16","emergencyCapacity":"100","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"SANTANDER","municipality":"GUAPOT\u00C1","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":6831,"elementName":"OLAYA HERRERA 1 15 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-08-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"OLAYA HERRERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.76","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.46","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6831,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6831,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"11","lowStepU":"126.5","step":"1","department":"NARI\u00D1O","municipality":"OLAYA HERRERA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6832,"elementName":"ORIENTE (HUILA) 1 50 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-04-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"ORIENTE (HUILA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"11.84","impedanceHighMediumNom":"7.07400","impedanceMediumLowNom":"11.78500","impedanceHighLowMax":"13.35","impedanceHighMediumMax":"7.98000","impedanceMediumLowMax":"11.78500","impedanceHighLowMin":"10.36","impedanceHighMediumMin":"6.19100","impedanceMediumLowMin":"11.78500","impedanceHighLowSec0":"11.84","impedanceHighMediumSec0":"7.07400","impedanceMediumLowSec0":"11.78500","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6832,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6832,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"100.65","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"129.73","step":"1.25","department":"HUILA","municipality":"NEIVA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2533,"elementName":"ORIENTE 1 180 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ORIENTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.86","impedanceHighMediumNom":"9.27000","impedanceMediumLowNom":"8.78000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.86","impedanceHighMediumSec0":"9.27000","impedanceMediumLowSec0":"8.76000","highLowCopperLosses":"137.4","highMediumCopperLosses":"275.70000","mediumLowCopperLosses":"123.60000","ironLosses":"69.9","windingsList":[{"elementId":2533,"nomVoltage":"220","maxOperatingVoltage":"242.4","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2533,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2533,"nomVoltage":"44","maxOperatingVoltage":"46","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"186.6","normalStep":"11","neutralU":"214.5","lowStep":"1","lowStepU":"242.4","step":"1.305","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2532,"elementName":"ORIENTE 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-04-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"ORIENTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"17.31","impedanceHighMediumNom":"9.60000","impedanceMediumLowNom":"3.12990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2532,"nomVoltage":"110","maxOperatingVoltage":"125.13","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2532,"nomVoltage":"44","maxOperatingVoltage":"49.39","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2532,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.13","normalStep":"12","neutralU":"110","lowStep":"1","lowStepU":"125.13","step":"1.25","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2534,"elementName":"ORIENTE 2 180 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1987-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ORIENTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"13.06","impedanceHighMediumNom":"9.97000","impedanceMediumLowNom":"8.55000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.06","impedanceHighMediumSec0":"9.19000","impedanceMediumLowSec0":"8.55000","highLowCopperLosses":"131.4","highMediumCopperLosses":"281.10000","mediumLowCopperLosses":"128.70000","ironLosses":"72","windingsList":[{"elementId":2534,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2534,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2534,"nomVoltage":"44","maxOperatingVoltage":"48.4","nomCapacity":"60","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2535,"elementName":"PAEZ 1 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-11-05","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PAEZ","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"10.1","impedanceHighMediumNom":"9.45000","impedanceMediumLowNom":"6.30000","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"10.00000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.1","impedanceHighMediumMin":"9.13000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.6","impedanceHighMediumSec0":"8.73000","impedanceMediumLowSec0":"5.74670","highLowCopperLosses":"85.554","highMediumCopperLosses":"198.90300","mediumLowCopperLosses":"83.81100","ironLosses":"30.64","windingsList":[{"elementId":2535,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2535,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2535,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"59.8","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"CAUCA","municipality":"GUACHEN\u00C9","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2536,"elementName":"PAILON 1 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAILON","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.47","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.85","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.3375","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.6273","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"68.67","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.1","windingsList":[{"elementId":2536,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2536,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2537,"elementName":"PAILON 2 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAILON","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.22","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.85","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.3375","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.3498","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"68.67","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.1","windingsList":[{"elementId":2537,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2537,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":17337,"elementName":"PAILON 3 12 MVA 110/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-02","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAILON","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.06","impedanceHighMediumNom":"4.33000","impedanceMediumLowNom":"1.40000","impedanceHighLowMax":"9.95","impedanceHighMediumMax":"4.24500","impedanceMediumLowMax":"1.40000","impedanceHighLowMin":"10.44","impedanceHighMediumMin":"4.41490","impedanceMediumLowMin":"1.40000","impedanceHighLowSec0":"9.1","impedanceHighMediumSec0":"3.77100","impedanceMediumLowSec0":"1.96000","highLowCopperLosses":"63.3716","highMediumCopperLosses":"7.74500","mediumLowCopperLosses":"4.86700","ironLosses":"13.076","windingsList":[{"elementId":17337,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"12","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17337,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"12","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"19","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":11131,"elementName":"PAILON 4 25 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-02-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAILON","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"5.59000","impedanceMediumLowNom":"1.48000","impedanceHighLowMax":"9.72","impedanceHighMediumMax":"5.66000","impedanceMediumLowMax":"1.48000","impedanceHighLowMin":"10.44","impedanceHighMediumMin":"5.42000","impedanceMediumLowMin":"1.48000","impedanceHighLowSec0":"8.66","impedanceHighMediumSec0":"4.86800","impedanceMediumLowSec0":"2.07000","highLowCopperLosses":"85.2","highMediumCopperLosses":"12.59000","mediumLowCopperLosses":"7.96500","ironLosses":"16.089","windingsList":[{"elementId":11131,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11131,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2538,"elementName":"PAIPA 1 180 MVA 230/115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2004-10-17","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PAIPA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.06","impedanceHighMediumNom":"9.55000","impedanceMediumLowNom":"6.71000","impedanceHighLowMax":"8.4","impedanceHighMediumMax":"6.84000","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.6","impedanceHighMediumMin":"13.21000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.06","impedanceHighMediumSec0":"9.55000","impedanceMediumLowSec0":"6.71000","highLowCopperLosses":"631.4","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"48.33","windingsList":[{"elementId":2538,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"180","emergencyCapacity":"125","timeofEmergencyCapacity":"180","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2538,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"125","timeofEmergencyCapacity":"180","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2538,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"180","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2539,"elementName":"PAIPA 2 90 MVA 230/115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PAIPA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"8.7","impedanceHighMediumNom":"9.73000","impedanceMediumLowNom":"6.24000","impedanceHighLowMax":"11.62","impedanceHighMediumMax":"10.83000","impedanceMediumLowMax":"6.24000","impedanceHighLowMin":"6.75","impedanceHighMediumMin":"9.00000","impedanceMediumLowMin":"6.24000","impedanceHighLowSec0":"8.7","impedanceHighMediumSec0":"9.73000","impedanceMediumLowSec0":"6.24000","highLowCopperLosses":"104.83","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"27.66","windingsList":[{"elementId":2539,"nomVoltage":"230","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"125","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2539,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"125","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2540,"elementName":"PAIPA 3 90 MVA 220/115/(13.8) kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-12-23","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PAIPA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.55","impedanceHighMediumNom":"8.71000","impedanceMediumLowNom":"6.24000","impedanceHighLowMax":"12.54","impedanceHighMediumMax":"-","impedanceMediumLowMax":"6.24000","impedanceHighLowMin":"6.72","impedanceHighMediumMin":"-","impedanceMediumLowMin":"6.24000","impedanceHighLowSec0":"9.55","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"6.24000","highLowCopperLosses":"115.07","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"19.61","windingsList":[{"elementId":2540,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2540,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":6833,"elementName":"PAIPA 30 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAIPA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"8.65","impedanceHighMediumNom":"10.15000","impedanceMediumLowNom":"3.06000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"4.19","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.65","impedanceHighMediumSec0":"10.15000","impedanceMediumLowSec0":"3.06000","highLowCopperLosses":"248.34","highMediumCopperLosses":"86.37000","mediumLowCopperLosses":"13.02000","ironLosses":"17.25","windingsList":[{"elementId":6833,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6833,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6833,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"6","highStepU":"103.5","normalStep":"7","neutralU":"34.5","lowStep":"10","lowStepU":"123.625","step":"1.25","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2541,"elementName":"PAIPA G1 60 MVA 115/13.8 kV","operatorCompanyName":"GESTION ENERGETICA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PAIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"14.683","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.639","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.849","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.2405","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"156.532","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"30","windingsList":[{"elementId":2541,"nomVoltage":"115","maxOperatingVoltage":"123.625","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2541,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"106.38","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"2.5","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2542,"elementName":"PAIPA G2 90 MVA 115/13.8 kV","operatorCompanyName":"GESTION ENERGETICA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PAIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.23","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.08","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.58","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.54","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"320","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"50","windingsList":[{"elementId":2542,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2542,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"106.37","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"2.5","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2543,"elementName":"PAIPA G3 88 MVA 115/13.8 kV","operatorCompanyName":"GESTION ENERGETICA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PAIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.77","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.87","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"320","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"50","windingsList":[{"elementId":2543,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"88","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2543,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"88","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"126.5","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"109.25","step":"2.5","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2544,"elementName":"PAIPA G4 210 MVA 230/16 kV","operatorCompanyName":"COMPA\u00D1\u00CDA EL\u00C9CTRICA DE SOCHAGOTA  S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PAIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"12.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.07","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.34","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"495","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"159","windingsList":[{"elementId":2544,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"210","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2544,"nomVoltage":"16","maxOperatingVoltage":"24","nomCapacity":"210","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"208.55","normalStep":"9","neutralU":"237","lowStep":"1","lowStepU":"265.45","step":"1.5","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2545,"elementName":"PALENQUE 1 150 MVA 230/115/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-09-05","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PALENQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.65","impedanceHighMediumNom":"16.35000","impedanceMediumLowNom":"3.50000","impedanceHighLowMax":"6.77","impedanceHighMediumMax":"17.95000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.58","impedanceHighMediumMin":"15.98300","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.65","impedanceHighMediumSec0":"16.35000","impedanceMediumLowSec0":"3.50000","highLowCopperLosses":"34.8139","highMediumCopperLosses":"329.82000","mediumLowCopperLosses":"35.86430","ironLosses":"46.5","windingsList":[{"elementId":2545,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2545,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2545,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.48","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.19","step":"0.965","department":"SANTANDER","municipality":"GIR\u00D3N","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2547,"elementName":"PALENQUE 2 150 MVA 230/115/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-09-05","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PALENQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.63","impedanceHighMediumNom":"16.38000","impedanceMediumLowNom":"3.50000","impedanceHighLowMax":"6.6","impedanceHighMediumMax":"16.03000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.78","impedanceHighMediumMin":"18.00000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.63","impedanceHighMediumSec0":"16.38000","impedanceMediumLowSec0":"3.50000","highLowCopperLosses":"34.7839","highMediumCopperLosses":"329.82000","mediumLowCopperLosses":"35.86430","ironLosses":"46.5","windingsList":[{"elementId":2547,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2547,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2547,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.48","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.19","step":"0.965","department":"SANTANDER","municipality":"GIR\u00D3N","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2546,"elementName":"PALENQUE 3 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2008-11-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"PALENQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.926","impedanceHighMediumNom":"8.47000","impedanceMediumLowNom":"6.48380","impedanceHighLowMax":"2.926","impedanceHighMediumMax":"8.92000","impedanceMediumLowMax":"6.48400","impedanceHighLowMin":"2.926","impedanceHighMediumMin":"8.30000","impedanceMediumLowMin":"6.48400","impedanceHighLowSec0":"2.926","impedanceHighMediumSec0":"8.84000","impedanceMediumLowSec0":"6.48400","highLowCopperLosses":"16.89","highMediumCopperLosses":"97.30000","mediumLowCopperLosses":"37.34000","ironLosses":"23.5","windingsList":[{"elementId":2546,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2546,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2546,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"126.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"103.5","step":"1.25","department":"SANTANDER","municipality":"GIR\u00D3N","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2548,"elementName":"PALENQUE 4 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PALENQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.95001","impedanceHighMediumNom":"11.49000","impedanceMediumLowNom":"12.31001","impedanceHighLowMax":"7.0961","impedanceHighMediumMax":"12.03800","impedanceMediumLowMax":"12.31000","impedanceHighLowMin":"6.86","impedanceHighMediumMin":"11.11930","impedanceMediumLowMin":"12.31000","impedanceHighLowSec0":"6.95","impedanceHighMediumSec0":"11.49000","impedanceMediumLowSec0":"12.31000","highLowCopperLosses":"16.89","highMediumCopperLosses":"97.30000","mediumLowCopperLosses":"37.34000","ironLosses":"23.1","windingsList":[{"elementId":2548,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2548,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2548,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"GIR\u00D3N","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2549,"elementName":"PALENQUE 5 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-07-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"PALENQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.45","impedanceHighMediumNom":"12.77000","impedanceMediumLowNom":"4.34000","impedanceHighLowMax":"2.45","impedanceHighMediumMax":"12.77000","impedanceMediumLowMax":"4.34000","impedanceHighLowMin":"2.45","impedanceHighMediumMin":"12.77000","impedanceMediumLowMin":"4.34000","impedanceHighLowSec0":"2.45","impedanceHighMediumSec0":"12.77000","impedanceMediumLowSec0":"4.34000","highLowCopperLosses":"16.89","highMediumCopperLosses":"97.30000","mediumLowCopperLosses":"37.34000","ironLosses":"23.5","windingsList":[{"elementId":2549,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2549,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2549,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"4.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"8","highStepU":"126.5","normalStep":"0","neutralU":"115","lowStep":"-8","lowStepU":"103.5","step":"1.25","department":"SANTANDER","municipality":"GIR\u00D3N","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":6834,"elementName":"PALMASECA 2 30 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-02-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PALMASECA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.7834","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.0495","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.54","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"111.4545","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"23.5646","windingsList":[{"elementId":6834,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6834,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2550,"elementName":"PANAMERICANA 1 40 MVA 138/115/(6.6) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-05-04","usoTypeClassification":"Uso STR","substationName":"PANAMERICANA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.95","impedanceHighMediumNom":"1.00050","impedanceMediumLowNom":"0.83700","impedanceHighLowMax":"4.29","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"4.95","impedanceHighMediumSec0":"1.00050","impedanceMediumLowSec0":"0.83700","highLowCopperLosses":"39.25","highMediumCopperLosses":"15.31000","mediumLowCopperLosses":"20.54000","ironLosses":"10.08","windingsList":[{"elementId":2550,"nomVoltage":"138","maxOperatingVoltage":"145","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2550,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"117.3","normalStep":"11","neutralU":"138","lowStep":"1","lowStepU":"158.7","step":"1.5","department":"NARI\u00D1O","municipality":"IPIALES","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2551,"elementName":"PANAMERICANA 4 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1974-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PANAMERICANA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.40638","impedanceHighMediumNom":"13.30000","impedanceMediumLowNom":"0.48825","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"2.4323","impedanceHighMediumSec0":"13.30000","impedanceMediumLowSec0":"0.49350","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2551,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2551,"nomVoltage":"34.5","maxOperatingVoltage":"36.9","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2551,"nomVoltage":"13.8","maxOperatingVoltage":"14.8","nomCapacity":"4.65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"NARI\u00D1O","municipality":"IPIALES","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2552,"elementName":"PANCE 1 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1974-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PANCE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"1.26","impedanceHighMediumNom":"9.33000","impedanceMediumLowNom":"0.62000","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.06000","impedanceMediumLowMax":"-","impedanceHighLowMin":"1.2776","impedanceHighMediumMin":"10.32000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"1.26","impedanceHighMediumSec0":"9.33000","impedanceMediumLowSec0":"0.62000","highLowCopperLosses":"3.0027","highMediumCopperLosses":"175.00000","mediumLowCopperLosses":"4.22580","ironLosses":"34","windingsList":[{"elementId":2552,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2552,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2552,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"5","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2553,"elementName":"PANCE 2 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1975-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PANCE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.6333","impedanceHighMediumNom":"9.13000","impedanceMediumLowNom":"6.00000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"6.00000","impedanceHighLowMin":"9.7513","impedanceHighMediumMin":"9.90500","impedanceMediumLowMin":"6.00000","impedanceHighLowSec0":"9.6333","impedanceHighMediumSec0":"9.13000","impedanceMediumLowSec0":"6.00000","highLowCopperLosses":"80.6","highMediumCopperLosses":"137.30000","mediumLowCopperLosses":"93.00000","ironLosses":"31.1","windingsList":[{"elementId":2553,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2553,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2553,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2554,"elementName":"PANCE 3 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PANCE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"8.7297","impedanceHighMediumNom":"9.17000","impedanceMediumLowNom":"5.45110","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.16000","impedanceMediumLowMax":"5.45110","impedanceHighLowMin":"8.8519","impedanceHighMediumMin":"9.83000","impedanceMediumLowMin":"5.45110","impedanceHighLowSec0":"8.7297","impedanceHighMediumSec0":"9.17000","impedanceMediumLowSec0":"5.45110","highLowCopperLosses":"80.9453","highMediumCopperLosses":"175.00000","mediumLowCopperLosses":"78.98120","ironLosses":"34","windingsList":[{"elementId":2554,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2554,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2554,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"27.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2555,"elementName":"PANCE 4 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2008-06-20","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PANCE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.26","impedanceHighMediumNom":"9.35000","impedanceMediumLowNom":"5.68330","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.32000","impedanceMediumLowMax":"5.22500","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.98000","impedanceMediumLowMin":"5.22500","impedanceHighLowSec0":"9.26","impedanceHighMediumSec0":"7.94750","impedanceMediumLowSec0":"5.68330","highLowCopperLosses":"80.9453","highMediumCopperLosses":"175.00000","mediumLowCopperLosses":"78.98120","ironLosses":"34","windingsList":[{"elementId":2555,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2555,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2555,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6835,"elementName":"PANCE 5 41.8 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PANCE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"16.28","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.3349","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.6466","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.6082","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"150.0215","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.6","windingsList":[{"elementId":6835,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.8","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6835,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"41.8","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2556,"elementName":"PAPAYO 1 20 MVA 115/13.8/(6) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2007-03-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAPAYO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.45","impedanceHighMediumNom":"3.70980","impedanceMediumLowNom":"0.83600","impedanceHighLowMax":"10.6549","impedanceHighMediumMax":"3.78250","impedanceMediumLowMax":"0.83600","impedanceHighLowMin":"10.2451","impedanceHighMediumMin":"3.63710","impedanceMediumLowMin":"0.83600","impedanceHighLowSec0":"9.4528","impedanceHighMediumSec0":"3.23100","impedanceMediumLowSec0":"1.17210","highLowCopperLosses":"87.764","highMediumCopperLosses":"10.72700","mediumLowCopperLosses":"6.77370","ironLosses":"17.6483","windingsList":[{"elementId":2556,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2556,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"100.63","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"1.24","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2557,"elementName":"PAPAYO 2 25 MVA 115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1988-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAPAYO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.5446","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.8841","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.13","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":2557,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2557,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.05","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2558,"elementName":"PAPAYO 3 40 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1993-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAPAYO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.6273","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.3001","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.056","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"144.2775","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"32.1054","windingsList":[{"elementId":2558,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2558,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"97.75","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"127.65","step":"1","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11128,"elementName":"PAPAYO 4 60 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAPAYO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.67","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.25","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.79","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"254","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":11128,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11128,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6836,"elementName":"PAPELCAUCA 1 35 MVA 115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2003-11-17","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAPELCAUCA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"14.03","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.65","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.87","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"15.433","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"127.866","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"27.835","windingsList":[{"elementId":6836,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6836,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CAUCA","municipality":"PUERTO TEJADA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2559,"elementName":"PARAISO G1 120 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PARAISO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.42","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.949","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.891","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.42","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2559,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2559,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"241.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"218.5","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2560,"elementName":"PARAISO G2 120 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PARAISO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.42","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.891","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.949","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.42","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2560,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2560,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"241.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"218.5","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2561,"elementName":"PARAISO G3 120 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PARAISO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.42","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.891","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.949","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.42","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2561,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2561,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"241.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"218.5","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6837,"elementName":"PASTO 33 MVA 115/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1991-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PASTO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.35","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.15","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.87","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6837,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6837,"nomVoltage":"13.8","maxOperatingVoltage":"15.1","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NARI\u00D1O","municipality":"PASTO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6838,"elementName":"PAVAS 1 75 MVA 115/33/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE PEREIRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-03-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAVAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"7.64","impedanceHighMediumNom":"13.27000","impedanceMediumLowNom":"2.36000","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.53000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"13.09000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.88","impedanceHighMediumSec0":"13.27000","impedanceMediumLowSec0":"2.12000","highLowCopperLosses":"46.169","highMediumCopperLosses":"295.49000","mediumLowCopperLosses":"29.09900","ironLosses":"34.11","windingsList":[{"elementId":6838,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6838,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6838,"nomVoltage":"13.2","maxOperatingVoltage":"17.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"RISARALDA","municipality":"PEREIRA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6839,"elementName":"PAZ DE ARIPORO 1 15 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE CASANARE S.A. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PAZ DE ARIPORO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"4.12","impedanceHighMediumNom":"5.62000","impedanceMediumLowNom":"1.01000","impedanceHighLowMax":"4.02","impedanceHighMediumMax":"5.49000","impedanceMediumLowMax":"-","impedanceHighLowMin":"4.21","impedanceHighMediumMin":"5.85000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6839,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6839,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6839,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.625","step":"1.24","department":"CASANARE","municipality":"PAZ DE ARIPORO","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":17275,"elementName":"PELDAR D1 12 MVA 115/6.9 kV","operatorCompanyName":"CRISTALERIA PELDAR S.A.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-02","usoTypeClassification":"A un STR","substationName":"PELDAR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"6.69","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":17275,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"12","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17275,"nomVoltage":"6.9","maxOperatingVoltage":"7.59","nomCapacity":"12","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2562,"elementName":"PERALONSO 1 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PERALONSO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"11.7","impedanceHighMediumNom":"12.35000","impedanceMediumLowNom":"12.68000","impedanceHighLowMax":"12","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.4","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.7","impedanceHighMediumSec0":"12.35000","impedanceMediumLowSec0":"12.68000","highLowCopperLosses":"172.1","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"30.1","windingsList":[{"elementId":2562,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2562,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"MANIZALES","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2563,"elementName":"PERALONSO 2 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PERALONSO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"11.7","impedanceHighMediumNom":"13.00000","impedanceMediumLowNom":"12.68000","impedanceHighLowMax":"12","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.4","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.7","impedanceHighMediumSec0":"13.00000","impedanceMediumLowSec0":"12.68000","highLowCopperLosses":"173.4","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"31.5","windingsList":[{"elementId":2563,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2563,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"MANIZALES","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2564,"elementName":"PIEDECUESTA 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-02-03","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PIEDECUESTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d11","impedanceHighLowNom":"6.49","impedanceHighMediumNom":"16.56000","impedanceMediumLowNom":"3.16000","impedanceHighLowMax":"6.47","impedanceHighMediumMax":"16.28000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.64","impedanceHighMediumMin":"18.50000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.49","impedanceHighMediumSec0":"16.56000","impedanceMediumLowSec0":"3.16000","highLowCopperLosses":"34.905","highMediumCopperLosses":"359.62200","mediumLowCopperLosses":"42.09600","ironLosses":"51.9","windingsList":[{"elementId":2564,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2564,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2564,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"24.99","emergencyCapacity":"116","timeofEmergencyCapacity":"30","rGround":"-","xGround":"5.53","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.488","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.195","step":"0.96","department":"SANTANDER","municipality":"PIEDECUESTA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":6840,"elementName":"PIEDECUESTA 2 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-01-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"PIEDECUESTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.99999","impedanceHighMediumNom":"11.01000","impedanceMediumLowNom":"6.00000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13","impedanceHighMediumSec0":"10.54000","impedanceMediumLowSec0":"6.00000","highLowCopperLosses":"-","highMediumCopperLosses":"145.43000","mediumLowCopperLosses":"-","ironLosses":"19.9","windingsList":[{"elementId":6840,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6840,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6840,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"PIEDECUESTA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2565,"elementName":"PIEDRAS BLANCAS 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PIEDRAS BLANCAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"16.04","impedanceHighMediumNom":"9.13000","impedanceMediumLowNom":"2.72010","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2565,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2565,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2565,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2566,"elementName":"PIEDRAS BLANCAS 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PIEDRAS BLANCAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.08","impedanceHighMediumNom":"8.81000","impedanceMediumLowNom":"2.94000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2566,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2566,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2566,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6841,"elementName":"PITALITO 1 40 MVA 115/34.5/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2003-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PITALITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.11","impedanceHighMediumNom":"6.80000","impedanceMediumLowNom":"12.08000","impedanceHighLowMax":"12.52","impedanceHighMediumMax":"6.20000","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.76","impedanceHighMediumMin":"7.86000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.11","impedanceHighMediumSec0":"6.80000","impedanceMediumLowSec0":"12.08000","highLowCopperLosses":"75.878","highMediumCopperLosses":"41.82300","mediumLowCopperLosses":"45.25600","ironLosses":"19.23","windingsList":[{"elementId":6841,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6841,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"HUILA","municipality":"PITALITO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6842,"elementName":"PLANETA RICA 1 50 MVA 110/34.5/(13.8) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PLANETA RICA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"12.63","impedanceHighMediumNom":"7.32000","impedanceMediumLowNom":"1.86000","impedanceHighLowMax":"13.13","impedanceHighMediumMax":"7.51500","impedanceMediumLowMax":"1.86000","impedanceHighLowMin":"11.49","impedanceHighMediumMin":"6.88500","impedanceMediumLowMin":"1.86000","impedanceHighLowSec0":"14.96","impedanceHighMediumSec0":"6.03000","impedanceMediumLowSec0":"1.86000","highLowCopperLosses":"76.77","highMediumCopperLosses":"15.17000","mediumLowCopperLosses":"12.56000","ironLosses":"19.92","windingsList":[{"elementId":6842,"nomVoltage":"110","maxOperatingVoltage":"115.5","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6842,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"C\u00D3RDOBA","municipality":"PLANETA RICA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":21341,"elementName":"PLANETA RICA G1 25 MVA 110/34.5 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-04-17","usoTypeClassification":"Generaci\u00F3n","substationName":"PLANETA RICA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.92","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.53","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.83","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.01","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"123.34","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.96","windingsList":[{"elementId":21341,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21341,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"199.185","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"93.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"PLANETA RICA","subAreaName":"SubArea Cerromatoso"},{"elementType":null,"elementId":2567,"elementName":"PLAYAS 4 90 MVA 230/115/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1990-06-06","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PLAYAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.92","impedanceHighMediumNom":"9.18000","impedanceMediumLowNom":"9.06000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.92","impedanceHighMediumSec0":"9.18000","impedanceMediumLowSec0":"9.06000","highLowCopperLosses":"83.2","highMediumCopperLosses":"227.30000","mediumLowCopperLosses":"87.50000","ironLosses":"22.9","windingsList":[{"elementId":2567,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2567,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2567,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":10082,"elementName":"PLAYAS 5 10 MVA 220/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1994-01-01","usoTypeClassification":"Carga","substationName":"PLAYAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.66","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":10082,"nomVoltage":"220","maxOperatingVoltage":"230","nomCapacity":"10","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10082,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"195.5","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2568,"elementName":"PLAYAS G1 82.7 MVA 230/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PLAYAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.11","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.71","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"230.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"51.2","windingsList":[{"elementId":2568,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"82.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2568,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"82.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2569,"elementName":"PLAYAS G2 82.7 MVA 230/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PLAYAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.91","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.18","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.21","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"232.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"50.5","windingsList":[{"elementId":2569,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"82.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2569,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"82.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2570,"elementName":"PLAYAS G3 82.7 MVA 230/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PLAYAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.89","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.16","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.79","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"229.3","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"50.4","windingsList":[{"elementId":2570,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"82.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2570,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"82.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6843,"elementName":"POBLADO 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"POBLADO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.73","impedanceHighMediumNom":"10.12600","impedanceMediumLowNom":"3.10290","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6843,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6843,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6843,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2571,"elementName":"PORCE (EADE) 1 30 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-09-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"PORCE (EADE)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"7.24","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.73","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.78","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.24","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2571,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2571,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"93.5","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"SANTO DOMINGO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2572,"elementName":"PORCE II (EEPPM) G1 150 MVA 230/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PORCE II (EEPPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.41","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"192.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"40.402","windingsList":[{"elementId":2572,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2572,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"AMALFI","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2573,"elementName":"PORCE II (EEPPM) G2 150 MVA 230/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PORCE II (EEPPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.41","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"193.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"41.402","windingsList":[{"elementId":2573,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2573,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"AMALFI","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2574,"elementName":"PORCE II (EEPPM) G3 150 MVA 230/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-07-13","usoTypeClassification":"Generaci\u00F3n","substationName":"PORCE II (EEPPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.41","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"194.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"42.402","windingsList":[{"elementId":2574,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2574,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"AMALFI","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2575,"elementName":"PORCE III G12 435 MVA 500/13.8/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-06-10","usoTypeClassification":"Generaci\u00F3n","substationName":"PORCE III","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"7.43","impedanceHighMediumNom":"7.43000","impedanceMediumLowNom":"29.39000","impedanceHighLowMax":"7.225","impedanceHighMediumMax":"7.22500","impedanceMediumLowMax":"29.39000","impedanceHighLowMin":"7.67","impedanceHighMediumMin":"7.67000","impedanceMediumLowMin":"29.39000","impedanceHighLowSec0":"7.43","impedanceHighMediumSec0":"7.43000","impedanceMediumLowSec0":"29.39000","highLowCopperLosses":"192.2","highMediumCopperLosses":"264.90000","mediumLowCopperLosses":"516.60000","ironLosses":"40.402","windingsList":[{"elementId":2575,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"435","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2575,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"217.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2575,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"217.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"475","normalStep":"5","neutralU":"500","lowStep":"1","lowStepU":"550","step":"2.5","department":"ANTIOQUIA","municipality":"ANOR\u00CD","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2576,"elementName":"PORCE III G34 435 MVA 500/13.8/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-01-11","usoTypeClassification":"Generaci\u00F3n","substationName":"PORCE III","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"7.46","impedanceHighMediumNom":"7.46000","impedanceMediumLowNom":"29.34000","impedanceHighLowMax":"7.255","impedanceHighMediumMax":"7.25500","impedanceMediumLowMax":"29.34000","impedanceHighLowMin":"7.69","impedanceHighMediumMin":"7.69000","impedanceMediumLowMin":"29.34000","impedanceHighLowSec0":"7.46","impedanceHighMediumSec0":"7.46000","impedanceMediumLowSec0":"29.39000","highLowCopperLosses":"192.2","highMediumCopperLosses":"264.90000","mediumLowCopperLosses":"516.60000","ironLosses":"40.402","windingsList":[{"elementId":2576,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"435","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2576,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"217.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2576,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"217.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"475","normalStep":"5","neutralU":"500","lowStep":"1","lowStepU":"550","step":"2.5","department":"ANTIOQUIA","municipality":"ANOR\u00CD","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":19561,"elementName":"PORTON DEL SOL G1 120 MVA 230/34.5 kV","operatorCompanyName":"GENERADORA Y COMERCIALIZADORA DE ENERGIA DEL CARIBE S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-03-08","usoTypeClassification":"Generaci\u00F3n","substationName":"PORTON DEL SOL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11.68","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.21","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.57","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.95","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"362.035","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63.739","windingsList":[{"elementId":19561,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19561,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"119.5","xGround":"0","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2577,"elementName":"PORTUGAL 1 40 MVA 115/11.4 KV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2020-11-02","usoTypeClassification":"Uso SDL-A un STR","substationName":"PORTUGAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.56","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.35","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.01","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2577,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2577,"nomVoltage":"11.4","maxOperatingVoltage":"17","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":57260,"elementName":"PORVENIR D1 40 MVA 115/12 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-10-08","usoTypeClassification":"Uso SDL-A un STR","substationName":"PORVENIR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.2667","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.4933","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.76","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"18.88","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"143.83","windingsList":[{"elementId":57260,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":57260,"nomVoltage":"12","maxOperatingVoltage":"12.65","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":57261,"elementName":"PORVENIR D2 40 MVA 115/12 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-10-08","usoTypeClassification":"Uso SDL-A un STR","substationName":"PORVENIR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.76","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.2533","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.48","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.8","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"18.76","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"143.23","windingsList":[{"elementId":57261,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":57261,"nomVoltage":"12","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2582,"elementName":"PRADO 4 G4 6 MVA 34.5/4.16 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PRADO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"6.22","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2582,"nomVoltage":"34.5","maxOperatingVoltage":"36.22","nomCapacity":"6","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2582,"nomVoltage":"4.16","maxOperatingVoltage":"4.16","nomCapacity":"6","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"32.77","normalStep":"3","neutralU":"34.5","lowStep":"1","lowStepU":"36.22","step":"2.5","department":"TOLIMA","municipality":"PRADO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2578,"elementName":"PRADO 5 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2003-12-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"PRADO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.98","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.71","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.98","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2578,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2578,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"100.05","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"PRADO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2579,"elementName":"PRADO G1 20 MVA 115/6.6 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PRADO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.23","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.55","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.23","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2579,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2579,"nomVoltage":"6.6","maxOperatingVoltage":"6.6","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"TOLIMA","municipality":"PRADO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2580,"elementName":"PRADO G2 20 MVA 115/6.6 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PRADO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.35","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.79","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.22","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2580,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2580,"nomVoltage":"6.6","maxOperatingVoltage":"6.6","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"TOLIMA","municipality":"PRADO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2581,"elementName":"PRADO G3 20 MVA 115/6.6 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PRADO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.79","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.05","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.67","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.79","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2581,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2581,"nomVoltage":"6.6","maxOperatingVoltage":"6.6","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"TOLIMA","municipality":"PRADO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2583,"elementName":"PRIMAVERA 1 450 MVA 500/220/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2006-12-29","usoTypeClassification":"Uso STN","substationName":"PRIMAVERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.6967","impedanceHighMediumNom":"11.44000","impedanceMediumLowNom":"10.28670","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.02330","impedanceMediumLowMax":"10.29440","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.27670","impedanceMediumLowMin":"10.57110","impedanceHighLowSec0":"14.6967","impedanceHighMediumSec0":"11.44000","impedanceMediumLowSec0":"10.28670","highLowCopperLosses":"277.739","highMediumCopperLosses":"524.11000","mediumLowCopperLosses":"309.56500","ironLosses":"209.45","windingsList":[{"elementId":2583,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2583,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2583,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"93.1","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"SANTANDER","municipality":"CIMITARRA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":57916,"elementName":"PRIMAVERA 2 450 MVA 500/230/(34.5) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-21","usoTypeClassification":"Uso STN","substationName":"PRIMAVERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"11.86","impedanceHighMediumNom":"14.71000","impedanceMediumLowNom":"10.44000","impedanceHighLowMax":"14.47","impedanceHighMediumMax":"14.71000","impedanceMediumLowMax":"10.51000","impedanceHighLowMin":"9.6","impedanceHighMediumMin":"14.71000","impedanceMediumLowMin":"10.68000","impedanceHighLowSec0":"11.86","impedanceHighMediumSec0":"14.71000","impedanceMediumLowSec0":"10.44000","highLowCopperLosses":"560.7","highMediumCopperLosses":"264.05700","mediumLowCopperLosses":"275.19000","ironLosses":"155.607","windingsList":[{"elementId":57916,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":57916,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"SANTANDER","municipality":"CIMITARRA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2584,"elementName":"PRINCIPAL (BUCARAMANGA) 1 40 MVA 115/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-12-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"PRINCIPAL (BUCARAMANGA)","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"8.32","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.74","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.06","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"93.561","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.1","windingsList":[{"elementId":2584,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2584,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":6844,"elementName":"PRINCIPAL (POPAYAN) 1 60 MVA 115/34.5/13.8 kV","operatorCompanyName":"COMPA\u00D1IA ENERGETICA DE OCCIDENTE S.A.S. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1993-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PRINCIPAL (POPAYAN)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"-","impedanceHighMediumNom":"12.88000","impedanceMediumLowNom":"-","impedanceHighLowMax":"10.3","impedanceHighMediumMax":"13.05600","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.88","impedanceHighMediumMin":"11.49600","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.99","impedanceHighMediumSec0":"12.28800","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"255.12000","mediumLowCopperLosses":"-","ironLosses":"30.264","windingsList":[{"elementId":6844,"nomVoltage":"115","maxOperatingVoltage":"123.625","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6844,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6844,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"97.75","normalStep":"11","neutralU":"34.5","lowStep":"1","lowStepU":"126.5","step":"1.17","department":"CAUCA","municipality":"POPAY\u00C1N","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6845,"elementName":"PRINCIPAL (POPAYAN) 2 26.25 MVA 115/13.2/11.5 kV","operatorCompanyName":"COMPA\u00D1IA ENERGETICA DE OCCIDENTE S.A.S. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PRINCIPAL (POPAYAN)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"5.89999","impedanceHighMediumNom":"10.57000","impedanceMediumLowNom":"2.43999","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"5.9","impedanceHighMediumSec0":"10.57000","impedanceMediumLowSec0":"2.44000","highLowCopperLosses":"-","highMediumCopperLosses":"112.90000","mediumLowCopperLosses":"-","ironLosses":"18","windingsList":[{"elementId":6845,"nomVoltage":"115","maxOperatingVoltage":"123.625","nomCapacity":"26.25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6845,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"26.25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6845,"nomVoltage":"11.5","maxOperatingVoltage":"14.518","nomCapacity":"9.18","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"121","step":"2.5","department":"CAUCA","municipality":"POPAY\u00C1N","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2585,"elementName":"PROELECTRICA G1 60 MVA 66/13.8 kV","operatorCompanyName":"PROELECTRICA S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1993-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PROELECTRICA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.51","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.943","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.55","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.51","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"170","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"36","windingsList":[{"elementId":2585,"nomVoltage":"66","maxOperatingVoltage":"70.72","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2585,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"65.55","normalStep":"3","neutralU":"69","lowStep":"1","lowStepU":"72.45","step":"2.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2586,"elementName":"PROELECTRICA G2 60 MVA 66/13.8 kV","operatorCompanyName":"PROELECTRICA S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1993-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"PROELECTRICA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.54","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.647","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.55","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.54","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"170","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"36","windingsList":[{"elementId":2586,"nomVoltage":"66","maxOperatingVoltage":"70.72","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2586,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"65.55","normalStep":"3","neutralU":"69","lowStep":"1","lowStepU":"72.45","step":"2.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2587,"elementName":"PROVIDENCIA 1 G12 33 MVA 115/13.2 kV","operatorCompanyName":"INGENIO PROVIDENCIA S.A.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-07-16","usoTypeClassification":"Generaci\u00F3n","substationName":"PROVIDENCIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"12.49","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.69","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.37","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2587,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2587,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"112.125","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"123.625","step":"2.5","department":"VALLE DEL CAUCA","municipality":"EL CERRITO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":58317,"elementName":"PUERTA DE ORO 1 G1 190 MVA 230/34.5/34.5/13.8/13.8 kV","operatorCompanyName":"PARQUE SOLAR PUERTA DE ORO S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-07-04","usoTypeClassification":"Generaci\u00F3n","substationName":"PUERTA DE ORO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"11.99","impedanceHighMediumNom":"12.11000","impedanceMediumLowNom":"22.00000","impedanceHighLowMax":"12.33","impedanceHighMediumMax":"12.42000","impedanceMediumLowMax":"22.00000","impedanceHighLowMin":"11.89","impedanceHighMediumMin":"12.00000","impedanceMediumLowMin":"22.00000","impedanceHighLowSec0":"8.89","impedanceHighMediumSec0":"9.96000","impedanceMediumLowSec0":"13.78000","highLowCopperLosses":"224.2042","highMediumCopperLosses":"227.91660","mediumLowCopperLosses":"507.75300","ironLosses":"88.525","windingsList":[{"elementId":58317,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"190","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58317,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"95","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"49.79","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58317,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"95","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"49.79","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"GUADUAS","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":58318,"elementName":"PUERTA DE ORO 2 G1 190 MVA 230/34.5/34.5/13.8/13.8 kV","operatorCompanyName":"PARQUE SOLAR PUERTA DE ORO S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-07-04","usoTypeClassification":"Generaci\u00F3n","substationName":"PUERTA DE ORO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"12.1","impedanceHighMediumNom":"12.11000","impedanceMediumLowNom":"21.98000","impedanceHighLowMax":"12.42","impedanceHighMediumMax":"12.42000","impedanceMediumLowMax":"21.98000","impedanceHighLowMin":"11.98","impedanceHighMediumMin":"12.02000","impedanceMediumLowMin":"21.98000","impedanceHighLowSec0":"8.86","impedanceHighMediumSec0":"8.92000","impedanceMediumLowSec0":"13.87000","highLowCopperLosses":"22.931","highMediumCopperLosses":"231.04600","mediumLowCopperLosses":"494.79500","ironLosses":"88.232","windingsList":[{"elementId":58318,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"190","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58318,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"95","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"49.79","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58318,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"95","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"49.79","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"GUADUAS","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6846,"elementName":"PUERTO BOYACA 20 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO BOYACA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"17.43","impedanceHighMediumNom":"10.17000","impedanceMediumLowNom":"5.60000","impedanceHighLowMax":"7.68","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.99","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"17.43","impedanceHighMediumSec0":"10.17000","impedanceMediumLowSec0":"5.60000","highLowCopperLosses":"74.14","highMediumCopperLosses":"57.67000","mediumLowCopperLosses":"32.21000","ironLosses":"14.96","windingsList":[{"elementId":6846,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6846,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6846,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"7","highStepU":"100.6","normalStep":"7","neutralU":"34.5","lowStep":"14","lowStepU":"123.625","step":"1.25","department":"BOYAC\u00C1","municipality":"PUERTO BOYAC\u00C1","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":6847,"elementName":"PUERTO CAICEDO 1 15 MVA 115/34.5/13.2 kV","operatorCompanyName":"EMPRESA DE ENERGIA DEL BAJO PUTUMAYO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO CAICEDO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"4.97","impedanceHighMediumNom":"6.66000","impedanceMediumLowNom":"1.22000","impedanceHighLowMax":"4.83436647173489","impedanceHighMediumMax":"6.37927","impedanceMediumLowMax":"1.22000","impedanceHighLowMin":"5.08625730994152","impedanceHighMediumMin":"6.86328","impedanceMediumLowMin":"1.22000","impedanceHighLowSec0":"0.9","impedanceHighMediumSec0":"0.90000","impedanceMediumLowSec0":"0.90000","highLowCopperLosses":"0.0071","highMediumCopperLosses":"0.00710","mediumLowCopperLosses":"0.00710","ironLosses":"0.0008","windingsList":[{"elementId":6847,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"-","xGround":"6.27","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6847,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"10","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"9.33","xGround":"6.273","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6847,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"5","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"13","highStepU":"103.5","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"120.8","step":"1.25","department":"PUTUMAYO","municipality":"MOCOA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2588,"elementName":"PUERTO GAITAN 2 30 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-09-08","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO GAITAN","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2588,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2588,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"META","municipality":"PUERTO GAIT\u00C1N","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2589,"elementName":"PUERTO GAITAN 3 30 MVA 115/34.5/13.2 KV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-01-22","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO GAITAN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"4.96667","impedanceHighMediumNom":"11.81000","impedanceMediumLowNom":"1.46667","impedanceHighLowMax":"15.5","impedanceHighMediumMax":"12.28000","impedanceMediumLowMax":"-","impedanceHighLowMin":"14.6","impedanceHighMediumMin":"11.58000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.7","impedanceHighMediumSec0":"7.80000","impedanceMediumLowSec0":"3.70000","highLowCopperLosses":"61.13","highMediumCopperLosses":"80.11000","mediumLowCopperLosses":"45.08000","ironLosses":"15.92","windingsList":[{"elementId":2589,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2589,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2589,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"10","emergencyCapacity":"108","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"META","municipality":"PUERTO GAIT\u00C1N","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":10765,"elementName":"PUERTO GAITAN G4 23 MVA 115/34.5 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-09-12","usoTypeClassification":"Generaci\u00F3n","substationName":"PUERTO GAITAN","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.14","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.14","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"104.264","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.604","windingsList":[{"elementId":10765,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"23","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10765,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"23","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"4.49","xGround":"52.5682","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"100.63","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"129.38","step":"1.25","department":"META","municipality":"PUERTO GAIT\u00C1N","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":10769,"elementName":"PUERTO GAITAN G5 23 MVA 115/34.5 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-09-12","usoTypeClassification":"Generaci\u00F3n","substationName":"PUERTO GAITAN","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.12","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.12","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"104.159","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.575","windingsList":[{"elementId":10769,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"23","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10769,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"23","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"4.49","xGround":"52.022","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"100.63","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"129.38","step":"1.25","department":"META","municipality":"PUERTO GAIT\u00C1N","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":6848,"elementName":"PUERTO LOPEZ 1 30 MVA 115/34.5/13.2 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2008-03-17","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO LOPEZ","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"9.53","impedanceHighMediumNom":"7.92000","impedanceMediumLowNom":"2.96000","impedanceHighLowMax":"9.74","impedanceHighMediumMax":"8.19000","impedanceMediumLowMax":"2.96000","impedanceHighLowMin":"9.34","impedanceHighMediumMin":"7.68000","impedanceMediumLowMin":"2.96000","impedanceHighLowSec0":"8.1","impedanceHighMediumSec0":"6.73000","impedanceMediumLowSec0":"2.52000","highLowCopperLosses":"93.9","highMediumCopperLosses":"79.10000","mediumLowCopperLosses":"23.40000","ironLosses":"17.36","windingsList":[{"elementId":6848,"nomVoltage":"115","maxOperatingVoltage":"123.5","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6848,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6848,"nomVoltage":"13.2","maxOperatingVoltage":"15","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"META","municipality":"PUERTO L\u00D3PEZ","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":6849,"elementName":"PUERTO NARE 1 15 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO NARE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"12.05","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.255","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.845","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6849,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6849,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"PUERTO NARE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6850,"elementName":"PUERTO WILCHES 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-08-10","usoTypeClassification":"Uso SDL-A un STR","substationName":"PUERTO WILCHES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.42000975","impedanceHighMediumNom":"8.70000","impedanceMediumLowNom":"2.92001","impedanceHighLowMax":"1","impedanceHighMediumMax":"9.07000","impedanceMediumLowMax":"-","impedanceHighLowMin":"1","impedanceHighMediumMin":"8.49000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.42000975","impedanceHighMediumSec0":"8.70000","impedanceMediumLowSec0":"2.92001","highLowCopperLosses":"-","highMediumCopperLosses":"97.30000","mediumLowCopperLosses":"-","ironLosses":"22.84","windingsList":[{"elementId":6850,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6850,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6850,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"PUERTO WILCHES","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2590,"elementName":"PURNIO 1 150 MVA 230/115/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2015-02-25","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PURNIO (115)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"15.74","impedanceHighMediumNom":"6.16000","impedanceMediumLowNom":"3.14000","impedanceHighLowMax":"15.32","impedanceHighMediumMax":"6.14000","impedanceMediumLowMax":"-","impedanceHighLowMin":"17.42","impedanceHighMediumMin":"6.33000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"15.74","impedanceHighMediumSec0":"6.16000","impedanceMediumLowSec0":"3.14000","highLowCopperLosses":"372.27","highMediumCopperLosses":"36.00000","mediumLowCopperLosses":"39.90000","ironLosses":"48.44","windingsList":[{"elementId":2590,"nomVoltage":"230","maxOperatingVoltage":"252.1","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2590,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.64","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.1","step":"0.961","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":51880,"elementName":"PURNIO 2 150 MVA 230/115/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-23","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"PURNIO (230)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d11","impedanceHighLowNom":"15.7","impedanceHighMediumNom":"6.17000","impedanceMediumLowNom":"3.08000","impedanceHighLowMax":"15.32","impedanceHighMediumMax":"6.17000","impedanceMediumLowMax":"3.13000","impedanceHighLowMin":"17.38","impedanceHighMediumMin":"6.33000","impedanceMediumLowMin":"3.13000","impedanceHighLowSec0":"15.35","impedanceHighMediumSec0":"5.85000","impedanceMediumLowSec0":"2.74000","highLowCopperLosses":"350.53","highMediumCopperLosses":"33.44000","mediumLowCopperLosses":"33.61000","ironLosses":"43.63","windingsList":[{"elementId":51880,"nomVoltage":"230","maxOperatingVoltage":"252.1","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":51880,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.64","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.1","step":"0.961","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":55033,"elementName":"PV BARANOA G1 25 MVA 110/34.5/13.8 kV","operatorCompanyName":"FOTOVOLTAICO EL YARUMO SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-04-30","usoTypeClassification":"Generaci\u00F3n","substationName":"PV BARANOA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"5.84","impedanceHighMediumNom":"10.41000","impedanceMediumLowNom":"2.00000","impedanceHighLowMax":"5.99","impedanceHighMediumMax":"10.82000","impedanceMediumLowMax":"2.00000","impedanceHighLowMin":"5.79","impedanceHighMediumMin":"10.21000","impedanceMediumLowMin":"2.00000","impedanceHighLowSec0":"3.232","impedanceHighMediumSec0":"10.21000","impedanceMediumLowSec0":"2.00000","highLowCopperLosses":"15.19","highMediumCopperLosses":"97.61000","mediumLowCopperLosses":"12.39000","ironLosses":"17.82","windingsList":[{"elementId":55033,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":55033,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":55033,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"8","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"ATL\u00C1NTICO","municipality":"BARANOA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":19508,"elementName":"PV CARACOLI G1 60 MVA 110/34.5 kV","operatorCompanyName":"SOL DE LAS CI\u00C9NAGAS S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-22","usoTypeClassification":"Generaci\u00F3n","substationName":"PV CARACOLI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.31","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.06","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.33","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"230.3","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29.45","windingsList":[{"elementId":19508,"nomVoltage":"110","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"0.807","xGround":"20.79","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19508,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"0.079","xGround":"2.045","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.5","department":"ATL\u00C1NTICO","municipality":"MALAMBO","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2591,"elementName":"QUIBDO 1 30 MVA 115/13.2 kV","operatorCompanyName":"EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2006-07-12","usoTypeClassification":"Uso SDL-A un STR","substationName":"QUIBDO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.91","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.37","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.69","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.91","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"144.1874","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"52.4318","windingsList":[{"elementId":2591,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2591,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CHOC\u00D3","municipality":"QUIBD\u00D3","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2592,"elementName":"QUIBDO 2 30 MVA 115/13.2 kV","operatorCompanyName":"EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2006-07-12","usoTypeClassification":"Uso SDL-A un STR","substationName":"QUIBDO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.37","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.69","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.99","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"144.1874","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"52.4318","windingsList":[{"elementId":2592,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2592,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CHOC\u00D3","municipality":"QUIBD\u00D3","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2593,"elementName":"REAL DE MINAS 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"REAL DE MINAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"8.3","impedanceHighMediumNom":"8.40000","impedanceMediumLowNom":"6.20000","impedanceHighLowMax":"-","impedanceHighMediumMax":"8.81000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.14000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.3","impedanceHighMediumSec0":"8.40000","impedanceMediumLowSec0":"6.20000","highLowCopperLosses":"-","highMediumCopperLosses":"96.66000","mediumLowCopperLosses":"-","ironLosses":"23.64","windingsList":[{"elementId":2593,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2593,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2593,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2594,"elementName":"REAL DE MINAS 3 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2008-04-09","usoTypeClassification":"Uso SDL-A un STR","substationName":"REAL DE MINAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.3","impedanceHighMediumNom":"8.67000","impedanceMediumLowNom":"6.59999","impedanceHighLowMax":"9.02","impedanceHighMediumMax":"9.20000","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.63","impedanceHighMediumMin":"8.63000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.3","impedanceHighMediumSec0":"8.67000","impedanceMediumLowSec0":"6.60000","highLowCopperLosses":"-","highMediumCopperLosses":"96.66000","mediumLowCopperLosses":"-","ironLosses":"23.64","windingsList":[{"elementId":2594,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2594,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2594,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2595,"elementName":"REAL DE MINAS 5 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-01-10","usoTypeClassification":"Uso SDL-A un STR","substationName":"REAL DE MINAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.3","impedanceHighMediumNom":"8.46000","impedanceMediumLowNom":"6.59999","impedanceHighLowMax":"8.78","impedanceHighMediumMax":"8.78000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.12000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.3","impedanceHighMediumSec0":"8.46000","impedanceMediumLowSec0":"6.60000","highLowCopperLosses":"-","highMediumCopperLosses":"96.66000","mediumLowCopperLosses":"-","ironLosses":"23.64","windingsList":[{"elementId":2595,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2595,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2595,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":6851,"elementName":"REGIVIT 1 60 MVA 115/33/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"1987-05-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"REGIVIT","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"10.2","impedanceHighMediumNom":"5.79000","impedanceMediumLowNom":"10.43000","impedanceHighLowMax":"10.69","impedanceHighMediumMax":"5.13000","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.76","impedanceHighMediumMin":"7.28000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.93","impedanceHighMediumSec0":"5.56000","impedanceMediumLowSec0":"9.93000","highLowCopperLosses":"160","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"35","windingsList":[{"elementId":6851,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6851,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"QUIND\u00CDO","municipality":"ARMENIA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6852,"elementName":"RIO CLARO 1 10 MVA 110/7.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-08-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO CLARO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"-","impedanceHighLowNom":"9.88","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6852,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6852,"nomVoltage":"7.2","maxOperatingVoltage":"7.2","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"ANTIOQUIA","municipality":"SAN LUIS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6853,"elementName":"RIO CORDOBA 1 50 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO CORDOBA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"12.68","impedanceHighMediumNom":"11.40000","impedanceMediumLowNom":"3.63000","impedanceHighLowMax":"12.92","impedanceHighMediumMax":"11.77000","impedanceMediumLowMax":"3.63000","impedanceHighLowMin":"12.17","impedanceHighMediumMin":"10.62000","impedanceMediumLowMin":"3.63000","impedanceHighLowSec0":"7.6","impedanceHighMediumSec0":"17.28000","impedanceMediumLowSec0":"3.49000","highLowCopperLosses":"52.52","highMediumCopperLosses":"117.83000","mediumLowCopperLosses":"46.88000","ironLosses":"19.792","windingsList":[{"elementId":6853,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6853,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"8.44","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6853,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"MAGDALENA","municipality":"CI\u00C9NAGA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2596,"elementName":"RIO CORDOBA 3 100 MVA 220/110/13.8 kV","operatorCompanyName":"ENLAZA GRUPO ENERGIA BOGOTA SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2018-01-10","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"RIO CORDOBA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"20.19012","impedanceHighMediumNom":"12.62000","impedanceMediumLowNom":"15.97001","impedanceHighLowMax":"20.1901","impedanceHighMediumMax":"12.89000","impedanceMediumLowMax":"18.47000","impedanceHighLowMin":"20.1901","impedanceHighMediumMin":"13.66000","impedanceMediumLowMin":"13.41000","impedanceHighLowSec0":"15.85","impedanceHighMediumSec0":"10.96000","impedanceMediumLowSec0":"14.04000","highLowCopperLosses":"116.77","highMediumCopperLosses":"216.72000","mediumLowCopperLosses":"126.11000","ironLosses":"36.79","windingsList":[{"elementId":2596,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2596,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2596,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"33.3","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"MAGDALENA","municipality":"CI\u00C9NAGA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2597,"elementName":"RIO CORDOBA 4 100 MVA 220/110/13.8 kV","operatorCompanyName":"ENLAZA GRUPO ENERGIA BOGOTA SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2018-01-10","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"RIO CORDOBA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"20.31","impedanceHighMediumNom":"12.72000","impedanceMediumLowNom":"16.04993","impedanceHighLowMax":"20.31","impedanceHighMediumMax":"12.97000","impedanceMediumLowMax":"18.58000","impedanceHighLowMin":"20.31","impedanceHighMediumMin":"13.70000","impedanceMediumLowMin":"13.49000","impedanceHighLowSec0":"15.96","impedanceHighMediumSec0":"11.15000","impedanceMediumLowSec0":"14.27000","highLowCopperLosses":"117.57","highMediumCopperLosses":"213.20000","mediumLowCopperLosses":"123.66000","ironLosses":"36.28","windingsList":[{"elementId":2597,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2597,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2597,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"33.3","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"MAGDALENA","municipality":"CI\u00C9NAGA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2598,"elementName":"RIO FRIO 1 40 MVA 115/34.5/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-11-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO FRIO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.3","impedanceHighMediumNom":"8.42000","impedanceMediumLowNom":"6.60000","impedanceHighLowMax":"8.74358669833729","impedanceHighMediumMax":"8.87000","impedanceMediumLowMax":"6.95273","impedanceHighLowMin":"8.14228028503563","impedanceHighMediumMin":"8.26000","impedanceMediumLowMin":"6.47458","impedanceHighLowSec0":"8.69429928741093","impedanceHighMediumSec0":"8.82000","impedanceMediumLowSec0":"6.91354","highLowCopperLosses":"-","highMediumCopperLosses":"98.74300","mediumLowCopperLosses":"-","ironLosses":"23.1","windingsList":[{"elementId":2598,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2598,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2598,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"FLORIDABLANCA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2599,"elementName":"RIO FRIO 2 40 MVA 115/34.5/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-11-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO FRIO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.3","impedanceHighMediumNom":"8.40000","impedanceMediumLowNom":"6.60000","impedanceHighLowMax":"8.74464285714286","impedanceHighMediumMax":"8.85000","impedanceMediumLowMax":"6.95357","impedanceHighLowMin":"8.02333333333333","impedanceHighMediumMin":"8.22000","impedanceMediumLowMin":"6.38000","impedanceHighLowSec0":"8.68535714285714","impedanceHighMediumSec0":"8.79000","impedanceMediumLowSec0":"6.90643","highLowCopperLosses":"-","highMediumCopperLosses":"97.30000","mediumLowCopperLosses":"-","ironLosses":"23.1","windingsList":[{"elementId":2599,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2599,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2599,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"FLORIDABLANCA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2600,"elementName":"RIO MAYO 1 33.3 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1975-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO MAYO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2600,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"33.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2600,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"33.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NARI\u00D1O","municipality":"SAN PABLO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2601,"elementName":"RIO MAYO 2 G2 26.25 MVA 115/6.6 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1964-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"RIO MAYO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"7.3","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.669","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.931","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2601,"nomVoltage":"115","maxOperatingVoltage":"120.6","nomCapacity":"26.25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2601,"nomVoltage":"6.6","maxOperatingVoltage":"6.9","nomCapacity":"26.25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"109","normalStep":"3","neutralU":"114.8","lowStep":"1","lowStepU":"120.6","step":"2.5","department":"NARI\u00D1O","municipality":"SAN PABLO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2602,"elementName":"RIO SINU 1 45 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO SINU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"8.4","impedanceHighMediumNom":"11.40000","impedanceMediumLowNom":"2.10000","impedanceHighLowMax":"8.82","impedanceHighMediumMax":"11.97000","impedanceMediumLowMax":"2.10000","impedanceHighLowMin":"7.14","impedanceHighMediumMin":"9.69000","impedanceMediumLowMin":"2.10000","impedanceHighLowSec0":"8.4","impedanceHighMediumSec0":"11.40000","impedanceMediumLowSec0":"2.10000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2602,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"45","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2602,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2602,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"2.73","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"C\u00D3RDOBA","municipality":"MONTER\u00CDA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2603,"elementName":"RIO SINU 2 45 MVA 115/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-07-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIO SINU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"9.17","impedanceHighMediumNom":"11.67000","impedanceMediumLowNom":"2.60000","impedanceHighLowMax":"9.6285","impedanceHighMediumMax":"11.71000","impedanceMediumLowMax":"2.60000","impedanceHighLowMin":"7.7945","impedanceHighMediumMin":"10.91000","impedanceMediumLowMin":"2.60000","impedanceHighLowSec0":"9.17","impedanceHighMediumSec0":"11.44000","impedanceMediumLowSec0":"2.60000","highLowCopperLosses":"37.75","highMediumCopperLosses":"75.50000","mediumLowCopperLosses":"113.25000","ironLosses":"19","windingsList":[{"elementId":2603,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"45","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2603,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2603,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"2.5","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"C\u00D3RDOBA","municipality":"MONTER\u00CDA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":10114,"elementName":"RIOGRANDE 1 12 MVA 44/6.9 kV","operatorCompanyName":"CENTRAL HIDROEL\u00C9CTRICA ZEUS SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-05-19","usoTypeClassification":"Generaci\u00F3n","substationName":"RIOGRANDE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.3","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"53","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"9","windingsList":[{"elementId":10114,"nomVoltage":"44","maxOperatingVoltage":"52","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"40","rGround":"0.76","xGround":"11.8","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10114,"nomVoltage":"6.9","maxOperatingVoltage":"7.24","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"41.8","normalStep":"3","neutralU":"44","lowStep":"1","lowStepU":"46.2","step":"2.5","department":"ANTIOQUIA","municipality":"DONMAT\u00CDAS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2605,"elementName":"RIOGRANDE 2 G2 32.7 MVA 121/6.6 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"RIOGRANDE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"7.92","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.78","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.18","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"192.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"40.402","windingsList":[{"elementId":2605,"nomVoltage":"121","maxOperatingVoltage":"121","nomCapacity":"32.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2605,"nomVoltage":"6.6","maxOperatingVoltage":"6.9","nomCapacity":"32.7","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"3","neutralU":"121","lowStep":"1","lowStepU":"127.05","step":"2.5","department":"ANTIOQUIA","municipality":"DONMAT\u00CDAS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2604,"elementName":"RIOGRANDE 4 40 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1988-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOGRANDE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.21","impedanceHighMediumNom":"9.21000","impedanceMediumLowNom":"13.32000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.21","impedanceHighMediumSec0":"9.21000","impedanceMediumLowSec0":"13.32000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2604,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2604,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"DONMAT\u00CDAS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2606,"elementName":"RIOHACHA 1 30 MVA 115/34.5/13.2 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOHACHA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.57","impedanceHighMediumNom":"4.19000","impedanceMediumLowNom":"2.25000","impedanceHighLowMax":"16.57","impedanceHighMediumMax":"4.19000","impedanceMediumLowMax":"2.25000","impedanceHighLowMin":"16.18","impedanceHighMediumMin":"4.04000","impedanceMediumLowMin":"2.25000","impedanceHighLowSec0":"16.57","impedanceHighMediumSec0":"4.19000","impedanceMediumLowSec0":"2.25000","highLowCopperLosses":"140.4","highMediumCopperLosses":"19.90000","mediumLowCopperLosses":"16.20000","ironLosses":"21.59","windingsList":[{"elementId":2606,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2606,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2606,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"2.813","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2607,"elementName":"RIOHACHA 2 20 MVA 110/34.5/(13.8) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOHACHA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.58","impedanceHighMediumNom":"9.80000","impedanceMediumLowNom":"2.25000","impedanceHighLowMax":"6.58","impedanceHighMediumMax":"9.80000","impedanceMediumLowMax":"2.25000","impedanceHighLowMin":"6.58","impedanceHighMediumMin":"9.80000","impedanceMediumLowMin":"2.25000","impedanceHighLowSec0":"6.58","impedanceHighMediumSec0":"9.80000","impedanceMediumLowSec0":"2.25000","highLowCopperLosses":"29.1","highMediumCopperLosses":"43.67000","mediumLowCopperLosses":"28.72000","ironLosses":"21.79","windingsList":[{"elementId":2607,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2607,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"93.5","normalStep":"8","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"0.74","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6891,"elementName":"RIOHACHA 3 20 MVA 110/34.5/(13.8) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOHACHA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.58","impedanceHighMediumNom":"9.80000","impedanceMediumLowNom":"2.25000","impedanceHighLowMax":"6.58","impedanceHighMediumMax":"9.80000","impedanceMediumLowMax":"2.25000","impedanceHighLowMin":"6.58","impedanceHighMediumMin":"9.80000","impedanceMediumLowMin":"2.25000","impedanceHighLowSec0":"6.58","impedanceHighMediumSec0":"9.80000","impedanceMediumLowSec0":"2.25000","highLowCopperLosses":"29.1","highMediumCopperLosses":"43.67000","mediumLowCopperLosses":"28.72000","ironLosses":"21.79","windingsList":[{"elementId":6891,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6891,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"93.5","normalStep":"8","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"0.74","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6914,"elementName":"RIOHACHA 4 30 MVA 110/13.8/6.9 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOHACHA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.96","impedanceHighMediumNom":"12.60000","impedanceMediumLowNom":"1.76000","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.10000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"12.60000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.96","impedanceHighMediumSec0":"12.60000","impedanceMediumLowSec0":"1.76000","highLowCopperLosses":"169.4","highMediumCopperLosses":"19.19000","mediumLowCopperLosses":"16.20000","ironLosses":"19.78","windingsList":[{"elementId":6914,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6914,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6914,"nomVoltage":"6.9","maxOperatingVoltage":"6.9","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":10317,"elementName":"RIOHACHA 5 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-06-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOHACHA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"17.92","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"18.42","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.96","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"248.5001","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.7797","windingsList":[{"elementId":10317,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10317,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2608,"elementName":"RIONEGRO 1 40 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1990-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIONEGRO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.18","impedanceHighMediumNom":"9.18000","impedanceMediumLowNom":"-","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2608,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2608,"nomVoltage":"44","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2608,"nomVoltage":"13.2","maxOperatingVoltage":"13.6","nomCapacity":"13.2","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2609,"elementName":"RIONEGRO 2 40 MVA 110/44/10.9 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1988-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIONEGRO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.27","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"10.197","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.343","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2609,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2609,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6854,"elementName":"RIOSUCIO 1 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"RIOSUCIO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.15","impedanceHighMediumNom":"3.26000","impedanceMediumLowNom":"7.89000","impedanceHighLowMax":"10.73","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.92","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.15","impedanceHighMediumSec0":"3.23000","impedanceMediumLowSec0":"7.68000","highLowCopperLosses":"109.29","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"26.7","windingsList":[{"elementId":6854,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6854,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CALDAS","municipality":"RIOSUCIO","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6855,"elementName":"SABANA DE TORRES 1 20 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SABANA DE TORRES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.67","impedanceHighMediumNom":"12.67000","impedanceMediumLowNom":"1.87000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.67","impedanceHighMediumSec0":"12.67000","impedanceMediumLowSec0":"1.87000","highLowCopperLosses":"-","highMediumCopperLosses":"97.34000","mediumLowCopperLosses":"-","ironLosses":"22.84","windingsList":[{"elementId":6855,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6855,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6855,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"6.67","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"SABANA DE TORRES","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":21366,"elementName":"SABANALARGA - BSB 503 G1 30 MVA 110/34.5/(13.5) kV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-26","usoTypeClassification":"Generaci\u00F3n","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.17","impedanceHighMediumNom":"5.39000","impedanceMediumLowNom":"1.38000","impedanceHighLowMax":"10.94","impedanceHighMediumMax":"5.64000","impedanceMediumLowMax":"1.38000","impedanceHighLowMin":"9.93","impedanceHighMediumMin":"5.32000","impedanceMediumLowMin":"1.38000","impedanceHighLowSec0":"8.87","impedanceHighMediumSec0":"4.58000","impedanceMediumLowSec0":"1.17000","highLowCopperLosses":"115","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"25","windingsList":[{"elementId":21366,"nomVoltage":"110","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"180","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21366,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"180","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"93.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":21368,"elementName":"SABANALARGA - BSB 504 G1 30 MVA 110/34.5/(13.5) kV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-27","usoTypeClassification":"Generaci\u00F3n","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.11","impedanceHighMediumNom":"5.39000","impedanceMediumLowNom":"1.38000","impedanceHighLowMax":"10.87","impedanceHighMediumMax":"5.64000","impedanceMediumLowMax":"1.38000","impedanceHighLowMin":"9.85","impedanceHighMediumMin":"5.32000","impedanceMediumLowMin":"1.38000","impedanceHighLowSec0":"8.62","impedanceHighMediumSec0":"4.58000","impedanceMediumLowSec0":"1.17000","highLowCopperLosses":"115","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"25","windingsList":[{"elementId":21368,"nomVoltage":"110","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"180","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21368,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"180","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"93.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2610,"elementName":"SABANALARGA 1 450 MVA 500/220/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STN","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.7467","impedanceHighMediumNom":"11.46000","impedanceMediumLowNom":"8.82670","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.63000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.30000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.7467","impedanceHighMediumSec0":"11.46000","impedanceMediumLowSec0":"8.82670","highLowCopperLosses":"479.5","highMediumCopperLosses":"1034.00000","mediumLowCopperLosses":"543.80000","ironLosses":"163.2","windingsList":[{"elementId":2610,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2610,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2610,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"25","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2611,"elementName":"SABANALARGA 1 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-11-29","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.45","impedanceHighMediumNom":"9.47000","impedanceMediumLowNom":"5.80000","impedanceHighLowMax":"9.52","impedanceHighMediumMax":"9.83000","impedanceMediumLowMax":"5.80000","impedanceHighLowMin":"9.47","impedanceHighMediumMin":"9.44000","impedanceMediumLowMin":"5.80000","impedanceHighLowSec0":"7.79","impedanceHighMediumSec0":"9.02000","impedanceMediumLowSec0":"4.94000","highLowCopperLosses":"76.58","highMediumCopperLosses":"265.91000","mediumLowCopperLosses":"70.82000","ironLosses":"44.984","windingsList":[{"elementId":2611,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2611,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2611,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2612,"elementName":"SABANALARGA 11 120 MVA 220/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-12-25","usoTypeClassification":"Uso STN-A un SDL","substationName":"SABANALARGA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.16","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.87","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.95","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.7","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"198.72","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"50.9","windingsList":[{"elementId":2612,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2612,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2613,"elementName":"SABANALARGA 2 450 MVA 500/220/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STN","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.59","impedanceHighMediumNom":"11.91000","impedanceMediumLowNom":"9.19667","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.63500","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.41000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.59","impedanceHighMediumSec0":"11.91000","impedanceMediumLowSec0":"9.19667","highLowCopperLosses":"285","highMediumCopperLosses":"759.40000","mediumLowCopperLosses":"281.70000","ironLosses":"184.2","windingsList":[{"elementId":2613,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2613,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2613,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2614,"elementName":"SABANALARGA 2 60 MVA 220/34.5/12 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-09-27","usoTypeClassification":"A un SDL","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.53","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"13.02","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.61","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.65","impedanceHighMediumSec0":"5.34670","impedanceMediumLowSec0":"1.10700","highLowCopperLosses":"136.573","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"44.424","windingsList":[{"elementId":2614,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2614,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2615,"elementName":"SABANALARGA 3 450 MVA 500/220 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-04-04","usoTypeClassification":"Uso STN","substationName":"SABANALARGA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0","impedanceHighLowNom":"11.9567","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.23","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.76","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.9567","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"639.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"177.3","windingsList":[{"elementId":2615,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2615,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2616,"elementName":"SABANALARGA 9 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-03-07","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SABANALARGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.37667","impedanceHighMediumNom":"9.40000","impedanceMediumLowNom":"6.02000","impedanceHighLowMax":"9.0633","impedanceHighMediumMax":"11.72000","impedanceMediumLowMax":"1.19330","impedanceHighLowMin":"10.1933","impedanceHighMediumMin":"8.42000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.3767","impedanceHighMediumSec0":"9.40000","impedanceMediumLowSec0":"6.02000","highLowCopperLosses":"86.14","highMediumCopperLosses":"198.14000","mediumLowCopperLosses":"83.35000","ironLosses":"86.22","windingsList":[{"elementId":2616,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2616,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2616,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"ATL\u00C1NTICO","municipality":"SABANALARGA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6856,"elementName":"SALAMINA (CALDAS) 1 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"1997-12-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"SALAMINA (CALDAS)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"6.18000","impedanceMediumLowNom":"2.91000","impedanceHighLowMax":"12.4","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.3","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.8","impedanceHighMediumSec0":"6.18000","impedanceMediumLowSec0":"2.91000","highLowCopperLosses":"174.3","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"28.5","windingsList":[{"elementId":6856,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6856,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CALDAS","municipality":"SALAMINA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6857,"elementName":"SALAMINA (MAGDALENA) 1 30 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SALAMINA (MAGDALENA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.79","impedanceHighMediumNom":"6.67000","impedanceMediumLowNom":"2.74000","impedanceHighLowMax":"6.78","impedanceHighMediumMax":"6.72000","impedanceMediumLowMax":"2.74000","impedanceHighLowMin":"6.78","impedanceHighMediumMin":"6.59000","impedanceMediumLowMin":"2.74000","impedanceHighLowSec0":"6.79","impedanceHighMediumSec0":"6.67000","impedanceMediumLowSec0":"2.74000","highLowCopperLosses":"37.37","highMediumCopperLosses":"88.50000","mediumLowCopperLosses":"33.74000","ironLosses":"23.16","windingsList":[{"elementId":6857,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6857,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6857,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"3.99","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"MAGDALENA","municipality":"SALAMINA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2617,"elementName":"SALITRE 2 60 MVA 115/57.5/7.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2009-03-09","usoTypeClassification":"Uso STR","substationName":"SALITRE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"20.7377","impedanceHighMediumNom":"13.83110","impedanceMediumLowNom":"5.37770","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"20.7377","impedanceHighMediumSec0":"13.83110","impedanceMediumLowSec0":"5.37700","highLowCopperLosses":"62.4025","highMediumCopperLosses":"162.13750","mediumLowCopperLosses":"69.16050","ironLosses":"40.112","windingsList":[{"elementId":2617,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2617,"nomVoltage":"57.5","maxOperatingVoltage":"57.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2617,"nomVoltage":"7.5","maxOperatingVoltage":"7.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"106.95","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"118.45","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2618,"elementName":"SALITRE 3 60 MVA 115/57.5/7.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR","substationName":"SALITRE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"20.64","impedanceHighMediumNom":"13.60890","impedanceMediumLowNom":"5.55560","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"20.64","impedanceHighMediumSec0":"13.60890","impedanceMediumLowSec0":"5.55560","highLowCopperLosses":"62.6315","highMediumCopperLosses":"162.73250","mediumLowCopperLosses":"69.41430","ironLosses":"40.2592","windingsList":[{"elementId":2618,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2618,"nomVoltage":"57.5","maxOperatingVoltage":"57.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2618,"nomVoltage":"7.5","maxOperatingVoltage":"7.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"106.95","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"118.45","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21947,"elementName":"SALITRE D1 40 MVA 115/11.4/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SALITRE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.85","impedanceHighMediumNom":"9.26000","impedanceMediumLowNom":"1.39000","impedanceHighLowMax":"17.75","impedanceHighMediumMax":"9.81000","impedanceMediumLowMax":"1.39000","impedanceHighLowMin":"16.24","impedanceHighMediumMin":"8.89000","impedanceMediumLowMin":"1.39000","impedanceHighLowSec0":"16.18","impedanceHighMediumSec0":"8.89000","impedanceMediumLowSec0":"1.33000","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"24","windingsList":[{"elementId":21947,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21947,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21948,"elementName":"SALITRE D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SALITRE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.65","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.49","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.07","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.11","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":21948,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21948,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21949,"elementName":"SALITRE D3 40 MVA 115/11.4/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SALITRE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.79","impedanceHighMediumNom":"9.22000","impedanceMediumLowNom":"2.05000","impedanceHighLowMax":"17.79","impedanceHighMediumMax":"9.77000","impedanceMediumLowMax":"2.05000","impedanceHighLowMin":"16.15","impedanceHighMediumMin":"8.85000","impedanceMediumLowMin":"2.05000","impedanceHighLowSec0":"16.12","impedanceHighMediumSec0":"8.85000","impedanceMediumLowSec0":"1.97000","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"24","windingsList":[{"elementId":21949,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21949,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2619,"elementName":"SALTO I (BOGOTA) - TEQUENDAMA 1 G1 20 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1996-10-31","usoTypeClassification":"Generaci\u00F3n","substationName":"SALTO I (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.82","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.58","windingsList":[{"elementId":2619,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2619,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2620,"elementName":"SALTO I (BOGOTA) - TEQUENDAMA 2 G2 20 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1996-10-31","usoTypeClassification":"Generaci\u00F3n","substationName":"SALTO I (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.22","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.54","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.22","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.58","windingsList":[{"elementId":2620,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2620,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2621,"elementName":"SALTO I (BOGOTA) - TEQUENDAMA 3 G3 20 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1996-10-31","usoTypeClassification":"Generaci\u00F3n","substationName":"SALTO I (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.82","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.58","windingsList":[{"elementId":2621,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2621,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2622,"elementName":"SALTO I (BOGOTA) - TEQUENDAMA 4 G4 20 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1996-10-31","usoTypeClassification":"Generaci\u00F3n","substationName":"SALTO I (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.82","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.58","windingsList":[{"elementId":2622,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2622,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":59753,"elementName":"SALTO I (BOGOTA) R1 30 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SALTO I (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.9","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.28","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"281.25","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":59753,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":59753,"nomVoltage":"34.5","maxOperatingVoltage":"37","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2623,"elementName":"SALTO II (COLEGIO) 2 G2 48 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SALTO II (COLEGIO)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.3","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.42","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"202.83","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"36.16","windingsList":[{"elementId":2623,"nomVoltage":"115","maxOperatingVoltage":"126.51","nomCapacity":"48","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2623,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"48","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10084,"elementName":"SALVAJINA 4 10 MVA 230/34.5/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Carga","substationName":"SALVAJINA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.668","impedanceHighMediumNom":"14.00000","impedanceMediumLowNom":"5.72400","impedanceHighLowMax":"10.8772","impedanceHighMediumMax":"14.27450","impedanceMediumLowMax":"5.72400","impedanceHighLowMin":"10.4588","impedanceHighMediumMin":"13.72550","impedanceMediumLowMin":"5.72400","impedanceHighLowSec0":"10.1346","impedanceHighMediumSec0":"13.30000","impedanceMediumLowSec0":"5.43780","highLowCopperLosses":"7.0001","highMediumCopperLosses":"57.27350","mediumLowCopperLosses":"4.39100","ironLosses":"11.934","windingsList":[{"elementId":10084,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"10","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10084,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"7","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10084,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"3","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.26","department":"CAUCA","municipality":"SU\u00C1REZ","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2626,"elementName":"SALVAJINA G1 125 MVA 230/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SALVAJINA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"18.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"18.21","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"19.37","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"18.6","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"268.489","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"49.271","windingsList":[{"elementId":2626,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"125","emergencyCapacity":"105","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2626,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"125","emergencyCapacity":"105","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CAUCA","municipality":"SU\u00C1REZ","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2627,"elementName":"SALVAJINA G2 115 MVA 230/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SALVAJINA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"16.65","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.7832","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.5168","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.65","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"390.448","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"96.1609","windingsList":[{"elementId":2627,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"115","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2627,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"115","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CAUCA","municipality":"SU\u00C1REZ","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2628,"elementName":"SALVAJINA G3 115 MVA 230/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SALVAJINA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"16.65","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.7832","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.5168","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.65","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"390.448","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"96.1609","windingsList":[{"elementId":2628,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"115","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2628,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"115","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CAUCA","municipality":"SU\u00C1REZ","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2629,"elementName":"SAMORE 1 50 MVA 230/34.5/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STN-A un SDL","substationName":"SAMORE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.47","impedanceHighMediumNom":"16.99000","impedanceMediumLowNom":"3.81000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.8995","impedanceHighMediumSec0":"14.44150","impedanceMediumLowSec0":"3.23850","highLowCopperLosses":"35.064","highMediumCopperLosses":"276.87000","mediumLowCopperLosses":"25.94300","ironLosses":"32.802","windingsList":[{"elementId":2629,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"50","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2629,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"50","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2629,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"16.6","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"3.42","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"21","highStepU":"195.5","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"NORTE DE SANTANDER","municipality":"TOLEDO","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":6858,"elementName":"SAN ALBERTO 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN ALBERTO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.56999","impedanceHighMediumNom":"8.68000","impedanceMediumLowNom":"6.60002","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.20000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.63000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.57","impedanceHighMediumSec0":"8.68000","impedanceMediumLowSec0":"6.60000","highLowCopperLosses":"-","highMediumCopperLosses":"98.74000","mediumLowCopperLosses":"-","ironLosses":"22.84","windingsList":[{"elementId":6858,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6858,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6858,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"SAN ANDR\u00C9S","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2630,"elementName":"SAN ANDRES DE CUERQUIA 1 G12 26 MVA 115/13.8 KV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-06-11","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN ANDRES DE CUERQUIA","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.23","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.18","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.38","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"126.837","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.897","windingsList":[{"elementId":2630,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"26","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2630,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"26","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"120.75","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"109.25","step":"2.5","department":"ANTIOQUIA","municipality":"SAN ANDR\u00C9S DE CUERQU\u00CDA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2631,"elementName":"SAN ANTONIO (BOYACA) 1 40 MVA 115/34.5/(13.8) kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN ANTONIO (BOYACA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"14.06","impedanceHighMediumNom":"1.02300","impedanceMediumLowNom":"0.93100","impedanceHighLowMax":"14.61","impedanceHighMediumMax":"0.99300","impedanceMediumLowMax":"0.93100","impedanceHighLowMin":"14.35","impedanceHighMediumMin":"1.00300","impedanceMediumLowMin":"0.93100","impedanceHighLowSec0":"14.06","impedanceHighMediumSec0":"1.02300","impedanceMediumLowSec0":"0.93100","highLowCopperLosses":"12.823","highMediumCopperLosses":"5.28000","mediumLowCopperLosses":"4.06000","ironLosses":"36.863","windingsList":[{"elementId":2631,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2631,"nomVoltage":"34.5","maxOperatingVoltage":"35","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"BOYAC\u00C1","municipality":"CORRALES","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2632,"elementName":"SAN ANTONIO (CALI) 2 41.75 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN ANTONIO (CALI)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.49","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.1","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.1","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2632,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2632,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"122.37","normalStep":"10","neutralU":"13.8","lowStep":"1","lowStepU":"97.62","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2633,"elementName":"SAN ANTONIO (CALI) 3 41.75 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN ANTONIO (CALI)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.07","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.978","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.162","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.07","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2633,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2633,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2634,"elementName":"SAN ANTONIO (CALI) 4 58.45 MVA 110/34.5 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN ANTONIO (CALI)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.243","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.576","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2634,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2634,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":10340,"elementName":"SAN BARTOLOME G1 32 MVA 115/13.8/13.8 kV","operatorCompanyName":"PCH SAN BARTOLOME S.A.S. E.S.P. ","elementStateName":"Operaci\u00F3n","fpoDate":"2023-05-14","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN BARTOLOME","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5d5","impedanceHighLowNom":"11.01","impedanceHighMediumNom":"11.01000","impedanceMediumLowNom":"25.00000","impedanceHighLowMax":"10.97","impedanceHighMediumMax":"10.93000","impedanceMediumLowMax":"25.00000","impedanceHighLowMin":"11.1","impedanceHighMediumMin":"11.05000","impedanceMediumLowMin":"25.00000","impedanceHighLowSec0":"10.97","impedanceHighMediumSec0":"10.93000","impedanceMediumLowSec0":"25.00000","highLowCopperLosses":"60.49","highMediumCopperLosses":"60.87000","mediumLowCopperLosses":"120.95000","ironLosses":"19.02","windingsList":[{"elementId":10340,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"32","emergencyCapacity":"130","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10340,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"16","emergencyCapacity":"100","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10340,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"16","emergencyCapacity":"100","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"SANTANDER","municipality":"GUAPOT\u00C1","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2635,"elementName":"SAN BERNARDINO 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN BERNARDINO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"6.5533","impedanceHighMediumNom":"16.83000","impedanceMediumLowNom":"3.19830","impedanceHighLowMax":"6.6853","impedanceHighMediumMax":"19.07220","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.5372","impedanceHighMediumMin":"16.60000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.5533","impedanceHighMediumSec0":"16.83000","impedanceMediumLowSec0":"3.19830","highLowCopperLosses":"35.504","highMediumCopperLosses":"245.72100","mediumLowCopperLosses":"35.85600","ironLosses":"54.822","windingsList":[{"elementId":2635,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2635,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2635,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"26.95","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.6","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.1","step":"0.96","department":"CAUCA","municipality":"POPAY\u00C1N","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6859,"elementName":"SAN BERNARDINO 1 60 MVA 115/34.5/13.8 kV","operatorCompanyName":"COMPA\u00D1IA ENERGETICA DE OCCIDENTE S.A.S. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1980-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN BERNARDINO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"2.41","impedanceHighMediumNom":"12.36000","impedanceMediumLowNom":"4.20000","impedanceHighLowMax":"2.412","impedanceHighMediumMax":"13.37000","impedanceMediumLowMax":"4.54300","impedanceHighLowMin":"2.186","impedanceHighMediumMin":"11.24000","impedanceMediumLowMin":"3.81000","impedanceHighLowSec0":"2.41","impedanceHighMediumSec0":"12.36000","impedanceMediumLowSec0":"4.20000","highLowCopperLosses":"-","highMediumCopperLosses":"189.80000","mediumLowCopperLosses":"-","ironLosses":"20","windingsList":[{"elementId":6859,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6859,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6859,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"97.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CAUCA","municipality":"POPAY\u00C1N","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2636,"elementName":"SAN CARLOS 2 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STN","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.26667","impedanceHighMediumNom":"11.71000","impedanceMediumLowNom":"9.04000","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.08000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.63000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.26667","impedanceHighMediumSec0":"11.71000","impedanceMediumLowSec0":"9.04000","highLowCopperLosses":"291.5","highMediumCopperLosses":"650.10000","mediumLowCopperLosses":"301.00000","ironLosses":"201.4","windingsList":[{"elementId":2636,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2636,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2636,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"12.87","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2637,"elementName":"SAN CARLOS 3 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STN","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.3833","impedanceHighMediumNom":"11.83000","impedanceMediumLowNom":"9.13670","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.54300","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.46330","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.3833","impedanceHighMediumSec0":"11.83000","impedanceMediumLowSec0":"9.13670","highLowCopperLosses":"285.6","highMediumCopperLosses":"733.00000","mediumLowCopperLosses":"288.00000","ironLosses":"182.4","windingsList":[{"elementId":2637,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2637,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2637,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"100","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2638,"elementName":"SAN CARLOS 4 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-07-28","usoTypeClassification":"Uso STN","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.24667","impedanceHighMediumNom":"11.63000","impedanceMediumLowNom":"8.98667","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.09670","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.72000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.24667","impedanceHighMediumSec0":"11.63000","impedanceMediumLowSec0":"8.98667","highLowCopperLosses":"314.3","highMediumCopperLosses":"736.60000","mediumLowCopperLosses":"324.00000","ironLosses":"164.232","windingsList":[{"elementId":2638,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2638,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2638,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"25","rGround":"-","xGround":"100","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2639,"elementName":"SAN CARLOS G12 366 MVA 230/15.8/15.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd0d0","impedanceHighLowNom":"9.205","impedanceHighMediumNom":"9.20500","impedanceMediumLowNom":"18.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.205","impedanceHighMediumSec0":"9.19000","impedanceMediumLowSec0":"18.39000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2639,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"366","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2639,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2639,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2640,"elementName":"SAN CARLOS G34 366 MVA 230/15.8/15.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd0d0","impedanceHighLowNom":"9.205","impedanceHighMediumNom":"9.20500","impedanceMediumLowNom":"18.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.205","impedanceHighMediumSec0":"9.19000","impedanceMediumLowSec0":"18.39000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2640,"nomVoltage":"230","maxOperatingVoltage":"241","nomCapacity":"366","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2640,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2640,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2641,"elementName":"SAN CARLOS G56 366 MVA 230/15.8/15.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd0d0","impedanceHighLowNom":"9.205","impedanceHighMediumNom":"9.20500","impedanceMediumLowNom":"18.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.205","impedanceHighMediumSec0":"9.19000","impedanceMediumLowSec0":"18.39000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2641,"nomVoltage":"230","maxOperatingVoltage":"241","nomCapacity":"366","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2641,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2641,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2642,"elementName":"SAN CARLOS G78 366 MVA 230/15.8/15.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN CARLOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd0d0","impedanceHighLowNom":"9.205","impedanceHighMediumNom":"9.20500","impedanceMediumLowNom":"18.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.205","impedanceHighMediumSec0":"9.19000","impedanceMediumLowSec0":"18.39000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2642,"nomVoltage":"230","maxOperatingVoltage":"241","nomCapacity":"366","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2642,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2642,"nomVoltage":"15.8","maxOperatingVoltage":"16.59","nomCapacity":"183","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN CARLOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2643,"elementName":"SAN DIEGO 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN DIEGO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"17.18","impedanceHighMediumNom":"10.12000","impedanceMediumLowNom":"2.99000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2643,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2643,"nomVoltage":"44","maxOperatingVoltage":"49.25","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2643,"nomVoltage":"13.2","maxOperatingVoltage":"15.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2644,"elementName":"SAN DIEGO 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN DIEGO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"18.26","impedanceHighMediumNom":"10.12000","impedanceMediumLowNom":"2.99010","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2644,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2644,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2644,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2645,"elementName":"SAN FELIPE 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN FELIPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"6.14333","impedanceHighMediumNom":"16.41000","impedanceMediumLowNom":"3.11833","impedanceHighLowMax":"6.0985","impedanceHighMediumMax":"10.64000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.0106","impedanceHighMediumMin":"9.62330","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.14333","impedanceHighMediumSec0":"16.41000","impedanceMediumLowSec0":"3.11833","highLowCopperLosses":"40.86","highMediumCopperLosses":"454.70000","mediumLowCopperLosses":"35.70000","ironLosses":"59.2","windingsList":[{"elementId":2645,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2645,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2645,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"26.35","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.61","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.12","step":"0.96","department":"TOLIMA","municipality":"SAN SEBASTI\u00C1N DE MARIQUITA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6860,"elementName":"SAN FELIPE 1 40 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-08-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN FELIPE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.28","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.81","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.97","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.28","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"150.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"37.22","windingsList":[{"elementId":6860,"nomVoltage":"115","maxOperatingVoltage":"129","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6860,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"97.95","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"SAN SEBASTI\u00C1N DE MARIQUITA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":19589,"elementName":"SAN FELIPE 2 150 MVA 230/115/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-10-04","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN FELIPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"16.2333","impedanceHighMediumNom":"6.08090","impedanceMediumLowNom":"3.04040","impedanceHighLowMax":"16.05","impedanceHighMediumMax":"6.29740","impedanceMediumLowMax":"3.04040","impedanceHighLowMin":"17.6833","impedanceHighMediumMin":"6.21410","impedanceMediumLowMin":"3.04040","impedanceHighLowSec0":"16.2333","impedanceHighMediumSec0":"6.08090","impedanceMediumLowSec0":"3.04040","highLowCopperLosses":"334.41","highMediumCopperLosses":"25.61430","mediumLowCopperLosses":"25.61430","ironLosses":"18.81","windingsList":[{"elementId":19589,"nomVoltage":"230","maxOperatingVoltage":"252","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19589,"nomVoltage":"115","maxOperatingVoltage":"134","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"27","highStepU":"194.61","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.12","step":"0.961","department":"TOLIMA","municipality":"SAN SEBASTI\u00C1N DE MARIQUITA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11129,"elementName":"SAN FELIPE 2 60 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN FELIPE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.75","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.57","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.11","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"254","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":11129,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11129,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"SAN SEBASTI\u00C1N DE MARIQUITA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2646,"elementName":"SAN FRANCISCO G1 53.1 MVA 115/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN FRANCISCO","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"215.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"43.5","windingsList":[{"elementId":2646,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"53.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2646,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"53.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"109.25","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2647,"elementName":"SAN FRANCISCO G2 53.1 MVA 115/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN FRANCISCO","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.35","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.073","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"215.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"43.5","windingsList":[{"elementId":2647,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"53.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2647,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"53.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"109.25","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2648,"elementName":"SAN FRANCISCO G3 53.1 MVA 115/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN FRANCISCO","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.42","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.88","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.42","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"215.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"43.5","windingsList":[{"elementId":2648,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"53.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2648,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"53.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"109.25","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2649,"elementName":"SAN GIL 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-03-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN GIL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.31001","impedanceHighMediumNom":"8.68000","impedanceMediumLowNom":"6.59999","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.02000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.63000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.31","impedanceHighMediumSec0":"8.68000","impedanceMediumLowSec0":"6.60000","highLowCopperLosses":"-","highMediumCopperLosses":"96.66000","mediumLowCopperLosses":"-","ironLosses":"23.64","windingsList":[{"elementId":2649,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2649,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2649,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"SAN GIL","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2650,"elementName":"SAN GIL 3 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-03-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN GIL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.46","impedanceHighMediumNom":"2.92600","impedanceMediumLowNom":"6.48400","impedanceHighLowMax":"8.31","impedanceHighMediumMax":"2.92600","impedanceMediumLowMax":"6.48400","impedanceHighLowMin":"8.9","impedanceHighMediumMin":"2.92600","impedanceMediumLowMin":"6.48400","impedanceHighLowSec0":"8.84","impedanceHighMediumSec0":"2.92600","impedanceMediumLowSec0":"6.48400","highLowCopperLosses":"97.341","highMediumCopperLosses":"16.89000","mediumLowCopperLosses":"37.34000","ironLosses":"23.5","windingsList":[{"elementId":2650,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2650,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"SAN GIL","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2651,"elementName":"SAN JACINTO 1 8 MVA 66/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JACINTO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"7.7933","impedanceHighMediumNom":"4.83330","impedanceMediumLowNom":"2.66500","impedanceHighLowMax":"8.338","impedanceHighMediumMax":"5.11330","impedanceMediumLowMax":"2.66500","impedanceHighLowMin":"7.58","impedanceHighMediumMin":"4.61330","impedanceMediumLowMin":"2.66500","impedanceHighLowSec0":"7.7933","impedanceHighMediumSec0":"4.83330","impedanceMediumLowSec0":"2.66500","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2651,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"8","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2651,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"4","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2651,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"4","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"1.2","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"59.4","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1","department":"BOL\u00CDVAR","municipality":"SAN JACINTO","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2652,"elementName":"SAN JACINTO 2 8 MVA 66/34.5/13.8 KV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-03","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JACINTO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"7.77","impedanceHighMediumNom":"8.95000","impedanceMediumLowNom":"2.65000","impedanceHighLowMax":"8.547","impedanceHighMediumMax":"9.84500","impedanceMediumLowMax":"2.65000","impedanceHighLowMin":"6.993","impedanceHighMediumMin":"8.05500","impedanceMediumLowMin":"2.65000","impedanceHighLowSec0":"7.75","impedanceHighMediumSec0":"4.44000","impedanceMediumLowSec0":"2.57000","highLowCopperLosses":"20.7893","highMediumCopperLosses":"-","mediumLowCopperLosses":"41.57870","ironLosses":"-","windingsList":[{"elementId":2652,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"8","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2652,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"4","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2652,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"4","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"33.37","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"59.4","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1","department":"BOL\u00CDVAR","municipality":"SAN JACINTO","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":10016,"elementName":"SAN JERONIMO 1 40 MVA 112/46 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-04-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JERONIMO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"10.08","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.34","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.93","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.32","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"70.21","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"27.2","windingsList":[{"elementId":10016,"nomVoltage":"112","maxOperatingVoltage":"120.4","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10016,"nomVoltage":"46","maxOperatingVoltage":"48.4","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"103.6","normalStep":"6","neutralU":"112","lowStep":"1","lowStepU":"120.4","step":"1.5","department":"ANTIOQUIA","municipality":"SAN JER\u00D3NIMO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":8928,"elementName":"SAN JOSE 1 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JOSE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.05","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.49","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"80.42","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.5","windingsList":[{"elementId":8928,"nomVoltage":"115","maxOperatingVoltage":"127","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8928,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":8929,"elementName":"SAN JOSE 2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JOSE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.05","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"80.42","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.5","windingsList":[{"elementId":8929,"nomVoltage":"115","maxOperatingVoltage":"127","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8929,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2654,"elementName":"SAN JOSE DEL GUAVIARE 1 12 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA ELECTRICA DEL DEPARTAMENTO DEL GUAVIARE S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-08-19","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JOSE DEL GUAVIARE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"11.2","impedanceHighMediumNom":"4.72000","impedanceMediumLowNom":"1.27000","impedanceHighLowMax":"11.2","impedanceHighMediumMax":"4.72000","impedanceMediumLowMax":"1.27000","impedanceHighLowMin":"11.2","impedanceHighMediumMin":"4.72000","impedanceMediumLowMin":"1.27000","impedanceHighLowSec0":"13.5","impedanceHighMediumSec0":"11.50000","impedanceMediumLowSec0":"3.15000","highLowCopperLosses":"28.5","highMediumCopperLosses":"15.00000","mediumLowCopperLosses":"5.12000","ironLosses":"12.1","windingsList":[{"elementId":2654,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2654,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"5","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2654,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"9","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"10.37","xGround":"10.37","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"97.75","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"1.25","department":"GUAVIARE","municipality":"SAN JOS\u00C9 DEL GUAVIARE","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2655,"elementName":"SAN JOSE DEL GUAVIARE 2 12 MVA 115/33/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA ELECTRICA DEL DEPARTAMENTO DEL GUAVIARE S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-08-19","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JOSE DEL GUAVIARE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"11.2","impedanceHighMediumNom":"4.72000","impedanceMediumLowNom":"1.27000","impedanceHighLowMax":"11.2","impedanceHighMediumMax":"4.72000","impedanceMediumLowMax":"1.27000","impedanceHighLowMin":"11.2","impedanceHighMediumMin":"4.72000","impedanceMediumLowMin":"1.27000","impedanceHighLowSec0":"13.5","impedanceHighMediumSec0":"11.50000","impedanceMediumLowSec0":"3.15000","highLowCopperLosses":"28.5","highMediumCopperLosses":"15.00000","mediumLowCopperLosses":"5.12000","ironLosses":"12.1","windingsList":[{"elementId":2655,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2655,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"5","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2655,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"9","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"10.37","xGround":"10.37","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"120.75","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"97.75","step":"1.25","department":"GUAVIARE","municipality":"SAN JOS\u00C9 DEL GUAVIARE","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2656,"elementName":"SAN JUAN 1 20 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JUAN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1yn0","impedanceHighLowNom":"5.811","impedanceHighMediumNom":"13.42000","impedanceMediumLowNom":"13.72710","impedanceHighLowMax":"8.1985","impedanceHighMediumMax":"13.83000","impedanceMediumLowMax":"13.72710","impedanceHighLowMin":"5.2928","impedanceHighMediumMin":"12.98900","impedanceMediumLowMin":"13.72710","impedanceHighLowSec0":"2.34","impedanceHighMediumSec0":"11.78000","impedanceMediumLowSec0":"11.21140","highLowCopperLosses":"229.4941","highMediumCopperLosses":"100.45070","mediumLowCopperLosses":"277.74070","ironLosses":"17.7137","windingsList":[{"elementId":2656,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"20","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2656,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"14","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2656,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"6","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"115.5","normalStep":"6","neutralU":"115","lowStep":"1","lowStepU":"93.5","step":"1","department":"LA GUAJIRA","municipality":"SAN JUAN DEL CESAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2657,"elementName":"SAN JUAN 2 50 MVA  110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-10-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN JUAN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1yn0","impedanceHighLowNom":"5.5","impedanceHighMediumNom":"13.00000","impedanceMediumLowNom":"12.51000","impedanceHighLowMax":"5.6","impedanceHighMediumMax":"12.86000","impedanceMediumLowMax":"12.51000","impedanceHighLowMin":"5.6","impedanceHighMediumMin":"12.86000","impedanceMediumLowMin":"12.51000","impedanceHighLowSec0":"0.056","impedanceHighMediumSec0":"12.86000","impedanceMediumLowSec0":"0.13510","highLowCopperLosses":"37.37","highMediumCopperLosses":"111.25000","mediumLowCopperLosses":"33.74000","ironLosses":"21.2","windingsList":[{"elementId":2657,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2657,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"13.67","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2657,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"LA GUAJIRA","municipality":"SAN JUAN DEL CESAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2658,"elementName":"SAN LORENZO - EL POPAL 1 G12 25 MVA 110/13.2/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-03-31","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN LORENZO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5d5","impedanceHighLowNom":"4.13","impedanceHighMediumNom":"4.21600","impedanceMediumLowNom":"7.56500","impedanceHighLowMax":"4.0092","impedanceHighMediumMax":"4.00920","impedanceMediumLowMax":"7.45560","impedanceHighLowMin":"4.1054","impedanceHighMediumMin":"4.10540","impedanceMediumLowMin":"7.73120","impedanceHighLowSec0":"4.06","impedanceHighMediumSec0":"4.06000","impedanceMediumLowSec0":"7.55000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2658,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2658,"nomVoltage":"13.2","maxOperatingVoltage":"15.6","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2658,"nomVoltage":"13.2","maxOperatingVoltage":"15.6","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN LUIS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2659,"elementName":"SAN LORENZO - SAN MATIAS 2 G12 25 MVA 110/13.2/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-04-18","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN LORENZO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5d5","impedanceHighLowNom":"4.13","impedanceHighMediumNom":"4.21600","impedanceMediumLowNom":"7.56500","impedanceHighLowMax":"4.0092","impedanceHighMediumMax":"4.00920","impedanceMediumLowMax":"7.45560","impedanceHighLowMin":"4.1054","impedanceHighMediumMin":"4.10540","impedanceMediumLowMin":"7.73120","impedanceHighLowSec0":"4.06","impedanceHighMediumSec0":"4.06000","impedanceMediumLowSec0":"7.55000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2659,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2659,"nomVoltage":"13.2","maxOperatingVoltage":"15.6","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2659,"nomVoltage":"13.2","maxOperatingVoltage":"15.6","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN LUIS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2660,"elementName":"SAN LUIS 1 58.45 MVA 110/34.5 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN LUIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.18","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.987","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.372","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.18","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2660,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2660,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2661,"elementName":"SAN LUIS 2 58.45 MVA 110/34.5 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN LUIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.235","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.165","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2661,"nomVol