ntId":2292,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"114","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2292,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"450","emergencyCapacity":"114","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"104.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"MONTEL\u00CDBANO","subAreaName":"SubArea Cerromatoso"},{"elementType":null,"elementId":2293,"elementName":"CERTEGUI 1 8 MVA 115/13.2 kV","operatorCompanyName":"EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CERTEGUI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"7.92","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.28","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.74","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"66.9958","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24.3621","windingsList":[{"elementId":2293,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2293,"nomVoltage":"13.2","maxOperatingVoltage":"17.5","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"126.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CHOC\u00D3","municipality":"TAD\u00D3","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2294,"elementName":"CERTEGUI 2 13 MVA 115/34.5 kV","operatorCompanyName":"EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2016-08-12","usoTypeClassification":"Uso SDL-A un STR","substationName":"CERTEGUI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"8.427","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.826","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.984","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.02","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.6014","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"34.7641","windingsList":[{"elementId":2294,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"13","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2294,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"13","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CHOC\u00D3","municipality":"TAD\u00D3","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2295,"elementName":"CHAMBACU 1 50 MVA 66/13.8/(4.61) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHAMBACU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"12.42","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"13.018","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.149","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.42","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"159","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"28.5","windingsList":[{"elementId":2295,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2295,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"53.93","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.18","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2296,"elementName":"CHAMBACU 2 50 MVA 66/13.8/(7.6) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHAMBACU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"11.44","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"11.84","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.54","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.44","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"159","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"28.5","windingsList":[{"elementId":2296,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2296,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"53.93","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.18","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":62314,"elementName":"CHIA D1 30 MVA 115/11.4/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"15.045","impedanceHighMediumNom":"7.53000","impedanceMediumLowNom":"1.50600","impedanceHighLowMax":"15.495","impedanceHighMediumMax":"7.98180","impedanceMediumLowMax":"-","impedanceHighLowMin":"14.865","impedanceHighMediumMin":"7.22880","impedanceMediumLowMin":"-","impedanceHighLowSec0":"14.4432","impedanceHighMediumSec0":"7.22880","impedanceMediumLowSec0":"1.44580","highLowCopperLosses":"129","highMediumCopperLosses":"43.00000","mediumLowCopperLosses":"43.00000","ironLosses":"8","windingsList":[{"elementId":62314,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62314,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"CH\u00CDA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":11406,"elementName":"CHIA D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.93","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.76","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.09","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"115","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19","windingsList":[{"elementId":11406,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11406,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"CH\u00CDA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62315,"elementName":"CHIA R1 30 MVA 115/34.5/(13.2) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"15.885","impedanceHighMediumNom":"8.73870","impedanceMediumLowNom":"2.38510","impedanceHighLowMax":"16.695","impedanceHighMediumMax":"9.26300","impedanceMediumLowMax":"-","impedanceHighLowMin":"15.48","impedanceHighMediumMin":"8.38920","impedanceMediumLowMin":"-","impedanceHighLowSec0":"15.0908","impedanceHighMediumSec0":"8.30180","impedanceMediumLowSec0":"2.26590","highLowCopperLosses":"129","highMediumCopperLosses":"43.00000","mediumLowCopperLosses":"43.00000","ironLosses":"8","windingsList":[{"elementId":62315,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62315,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CUNDINAMARCA","municipality":"CH\u00CDA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":11407,"elementName":"CHIA R2 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.56","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.17","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.24","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"115","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19","windingsList":[{"elementId":11407,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11407,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"CH\u00CDA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2297,"elementName":"CHICALA 1 56 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2002-05-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHICALA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"19.39","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"19.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2297,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"56","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2297,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"56","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21943,"elementName":"CHICALA D2 56 MVA 115/11.4/(4.16) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHICALA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"20.5","impedanceHighMediumNom":"10.25000","impedanceMediumLowNom":"2.05000","impedanceHighLowMax":"21.52","impedanceHighMediumMax":"10.87000","impedanceMediumLowMax":"2.05000","impedanceHighLowMin":"19.7","impedanceHighMediumMin":"9.84000","impedanceMediumLowMin":"2.05000","impedanceHighLowSec0":"19.68","impedanceHighMediumSec0":"9.84000","impedanceMediumLowSec0":"1.97000","highLowCopperLosses":"184.8","highMediumCopperLosses":"61.60000","mediumLowCopperLosses":"61.60000","ironLosses":"33.6","windingsList":[{"elementId":21943,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"56","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21943,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"56","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2298,"elementName":"CHINU 1 150 MVA 500/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-06-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CHINU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.4944","impedanceHighMediumNom":"12.46000","impedanceMediumLowNom":"3.56640","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.12700","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"11.06000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.4944","impedanceHighMediumSec0":"12.46000","impedanceMediumLowSec0":"3.56640","highLowCopperLosses":"152","highMediumCopperLosses":"449.00000","mediumLowCopperLosses":"167.00000","ironLosses":"132","windingsList":[{"elementId":2298,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2298,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2298,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"72","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"25","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"104.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"CHIN\u00DA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2299,"elementName":"CHINU 2 150 MVA 500/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CHINU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.3888","impedanceHighMediumNom":"12.28000","impedanceMediumLowNom":"3.54720","impedanceHighLowMax":"-","impedanceHighMediumMax":"12.94000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"11.06000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.3888","impedanceHighMediumSec0":"12.28000","impedanceMediumLowSec0":"3.54720","highLowCopperLosses":"139","highMediumCopperLosses":"585.00000","mediumLowCopperLosses":"142.00000","ironLosses":"95","windingsList":[{"elementId":2299,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2299,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2299,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"72","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"101.8","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"104.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"CHIN\u00DA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2300,"elementName":"CHINU 3 150 MVA 500/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-10-23","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CHINU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.3744","impedanceHighMediumNom":"12.48000","impedanceMediumLowNom":"3.54240","impedanceHighLowMax":"9.374","impedanceHighMediumMax":"12.98300","impedanceMediumLowMax":"3.54200","impedanceHighLowMin":"9.374","impedanceHighMediumMin":"11.06300","impedanceMediumLowMin":"3.54200","impedanceHighLowSec0":"9.3744","impedanceHighMediumSec0":"12.48000","impedanceMediumLowSec0":"3.54240","highLowCopperLosses":"134","highMediumCopperLosses":"419.00000","mediumLowCopperLosses":"115.00000","ironLosses":"120","windingsList":[{"elementId":2300,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2300,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2300,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"72","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"104.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"CHIN\u00DA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2301,"elementName":"CHINU 4 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-12-27","usoTypeClassification":"Uso STN","substationName":"CHINU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.9667","impedanceHighMediumNom":"11.03000","impedanceMediumLowNom":"10.43670","impedanceHighLowMax":"13.9697","impedanceHighMediumMax":"9.22000","impedanceMediumLowMax":"10.66000","impedanceHighLowMin":"13.9667","impedanceHighMediumMin":"13.10000","impedanceMediumLowMin":"10.43000","impedanceHighLowSec0":"13.9667","impedanceHighMediumSec0":"11.03000","impedanceMediumLowSec0":"10.43670","highLowCopperLosses":"310","highMediumCopperLosses":"543.00000","mediumLowCopperLosses":"312.00000","ironLosses":"196","windingsList":[{"elementId":2301,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2301,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2301,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"150","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"CHIN\u00DA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":6768,"elementName":"CHINU PLANTA 1 60 MVA 110/34.5/(13.8) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHINU PLANTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.8","impedanceHighMediumNom":"3.67000","impedanceMediumLowNom":"8.43000","impedanceHighLowMax":"11.42","impedanceHighMediumMax":"3.67000","impedanceMediumLowMax":"8.43000","impedanceHighLowMin":"10.52","impedanceHighMediumMin":"3.67000","impedanceMediumLowMin":"8.43000","impedanceHighLowSec0":"11.18","impedanceHighMediumSec0":"3.67000","impedanceMediumLowSec0":"8.43000","highLowCopperLosses":"251.2","highMediumCopperLosses":"163.52000","mediumLowCopperLosses":"104.41000","ironLosses":"27.9","windingsList":[{"elementId":6768,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6768,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"C\u00D3RDOBA","municipality":"CHIN\u00DA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":9693,"elementName":"CHINU PLANTA 3 60 MVA 110/34.5/(10) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-04-27","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CHINU PLANTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"11.47","impedanceHighMediumNom":"3.48300","impedanceMediumLowNom":"8.42000","impedanceHighLowMax":"12.11","impedanceHighMediumMax":"2.90300","impedanceMediumLowMax":"8.42000","impedanceHighLowMin":"11.29","impedanceHighMediumMin":"4.94000","impedanceMediumLowMin":"8.42000","impedanceHighLowSec0":"4.73","impedanceHighMediumSec0":"3.66000","impedanceMediumLowSec0":"8.64300","highLowCopperLosses":"175","highMediumCopperLosses":"163.52000","mediumLowCopperLosses":"104.10000","ironLosses":"27.3","windingsList":[{"elementId":9693,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9693,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"C\u00D3RDOBA","municipality":"CHIN\u00DA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2302,"elementName":"CHIPICHAPE 2 41.75 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1974-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIPICHAPE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.24","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.9018","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.8401","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.4442","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"149.8902","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.5658","windingsList":[{"elementId":2302,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2302,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2303,"elementName":"CHIPICHAPE 3 41.75 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIPICHAPE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.12","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.78","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.3224","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"122","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.6","windingsList":[{"elementId":2303,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2303,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"97.6","normalStep":"0","neutralU":"110","lowStep":"-9","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6769,"elementName":"CHIPICHAPE 4 58.5 MVA 110/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1975-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIPICHAPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.61538","impedanceHighMediumNom":"9.37000","impedanceMediumLowNom":"0.85470","impedanceHighLowMax":"2.78","impedanceHighMediumMax":"9.98010","impedanceMediumLowMax":"0.85000","impedanceHighLowMin":"2.5869","impedanceHighMediumMin":"9.28710","impedanceMediumLowMin":"0.85000","impedanceHighLowSec0":"2.2731","impedanceHighMediumSec0":"8.47580","impedanceMediumLowSec0":"1.19170","highLowCopperLosses":"25.6331","highMediumCopperLosses":"197.30000","mediumLowCopperLosses":"16.30440","ironLosses":"47.24","windingsList":[{"elementId":6769,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6769,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6769,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"97.63","normalStep":"0","neutralU":"110","lowStep":"-9","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6770,"elementName":"CHIQUINQUIRA 25 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHIQUINQUIRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"8.26","impedanceHighMediumNom":"7.93000","impedanceMediumLowNom":"2.89000","impedanceHighLowMax":"-","impedanceHighMediumMax":"12.90000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.32000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.26","impedanceHighMediumSec0":"7.93000","impedanceMediumLowSec0":"2.89000","highLowCopperLosses":"133.24","highMediumCopperLosses":"76.11000","mediumLowCopperLosses":"13.99000","ironLosses":"16.1","windingsList":[{"elementId":6770,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6770,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6770,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"10","highStepU":"103.5","normalStep":"7","neutralU":"34.5","lowStep":"6","lowStepU":"123.625","step":"1.25","department":"BOYAC\u00C1","municipality":"CHIQUINQUIR\u00C1","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2304,"elementName":"CHIVOR 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-06-13","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CHIVOR","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"5.8088","impedanceHighMediumNom":"15.33300","impedanceMediumLowNom":"2.95170","impedanceHighLowMax":"5.9115","impedanceHighMediumMax":"16.43330","impedanceMediumLowMax":"-","impedanceHighLowMin":"5.7866","impedanceHighMediumMin":"14.78330","impedanceMediumLowMin":"-","impedanceHighLowSec0":"5.8088","impedanceHighMediumSec0":"15.33300","impedanceMediumLowSec0":"2.95170","highLowCopperLosses":"25.1032","highMediumCopperLosses":"312.46000","mediumLowCopperLosses":"24.87540","ironLosses":"54.06","windingsList":[{"elementId":2304,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2304,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2304,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"12.317","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2305,"elementName":"CHIVOR G1 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-07-25","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"16.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.22","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.58","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"188.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2305,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2305,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2306,"elementName":"CHIVOR G2 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-07-05","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"16.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.96","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.8","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"188.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2306,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2306,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2307,"elementName":"CHIVOR G3 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-08-13","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"16.3","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.115","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.485","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"187.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2307,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2307,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2308,"elementName":"CHIVOR G4 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-05-28","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"16.17","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.979","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.362","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"16.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"188.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2308,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2308,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2309,"elementName":"CHIVOR G5 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-02-03","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"17","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.85","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.15","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"188.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2309,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2309,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2310,"elementName":"CHIVOR G6 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-02-10","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"17.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.955","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.245","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"187.8","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2310,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2310,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2311,"elementName":"CHIVOR G7 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-02-21","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"17.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.955","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.245","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"188.2","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2311,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2311,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2312,"elementName":"CHIVOR G8 162 MVA 230/13.8 kV","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-03-01","usoTypeClassification":"Generaci\u00F3n","substationName":"CHIVOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"17.07","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"17.923","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.216","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.07","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"188.3","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":2312,"nomVoltage":"230","maxOperatingVoltage":"235.75","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2312,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"162","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2313,"elementName":"CHORODO (FRONTINO) 40 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-08-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"CHORODO (FRONTINO)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn7","impedanceHighLowNom":"7.462","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.462","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2313,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2313,"nomVoltage":"44","maxOperatingVoltage":"46","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"93.5","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"FRONTINO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6771,"elementName":"CIENAGA 1 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CIENAGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.8","impedanceHighMediumNom":"6.10000","impedanceMediumLowNom":"2.25000","impedanceHighLowMax":"13.74","impedanceHighMediumMax":"6.10000","impedanceMediumLowMax":"2.25000","impedanceHighLowMin":"12.36","impedanceHighMediumMin":"6.10000","impedanceMediumLowMin":"2.25000","impedanceHighLowSec0":"12.47","impedanceHighMediumSec0":"5.19000","impedanceMediumLowSec0":"1.91000","highLowCopperLosses":"244.58","highMediumCopperLosses":"36.00000","mediumLowCopperLosses":"32.00000","ironLosses":"24.21","windingsList":[{"elementId":6771,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6771,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"MAGDALENA","municipality":"CI\u00C9NAGA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":9115,"elementName":"CIENAGA 2 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-01-22","usoTypeClassification":"Uso SDL-A un STR","substationName":"CIENAGA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.92","impedanceHighMediumNom":"6.10000","impedanceMediumLowNom":"2.25000","impedanceHighLowMax":"12.48","impedanceHighMediumMax":"6.10000","impedanceMediumLowMax":"2.25000","impedanceHighLowMin":"13.85","impedanceHighMediumMin":"6.10000","impedanceMediumLowMin":"2.25000","impedanceHighLowSec0":"12.59","impedanceHighMediumSec0":"5.19000","impedanceMediumLowSec0":"1.91000","highLowCopperLosses":"244.58","highMediumCopperLosses":"36.00000","mediumLowCopperLosses":"32.00000","ironLosses":"24.21","windingsList":[{"elementId":9115,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9115,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"MAGDALENA","municipality":"CI\u00C9NAGA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6772,"elementName":"CIMITARRA 1 20 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CIMITARRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.47998","impedanceHighMediumNom":"13.09000","impedanceMediumLowNom":"4.32001","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"2.48","impedanceHighMediumSec0":"13.09000","impedanceMediumLowSec0":"4.32000","highLowCopperLosses":"16.72","highMediumCopperLosses":"78.06000","mediumLowCopperLosses":"-","ironLosses":"27.07","windingsList":[{"elementId":6772,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6772,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6772,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"6.66","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"62","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"CIMITARRA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2314,"elementName":"CIRCO 1 168 MVA 230/115/(13.2) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CIRCO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.6078","impedanceHighMediumNom":"15.43140","impedanceMediumLowNom":"7.53730","impedanceHighLowMax":"17.6043","impedanceHighMediumMax":"16.35730","impedanceMediumLowMax":"-","impedanceHighLowMin":"15.9435","impedanceHighMediumMin":"14.81410","impedanceMediumLowMin":"-","impedanceHighLowSec0":"15.9435","impedanceHighMediumSec0":"14.81410","impedanceMediumLowSec0":"7.53730","highLowCopperLosses":"298.501","highMediumCopperLosses":"115.50100","mediumLowCopperLosses":"127.90100","ironLosses":"74.601","windingsList":[{"elementId":2314,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2314,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2315,"elementName":"CIRCO 2 168 MVA 230/115/(13.2) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CIRCO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.2776","impedanceHighMediumNom":"14.59410","impedanceMediumLowNom":"7.47710","impedanceHighLowMax":"18.3143","impedanceHighMediumMax":"15.56980","impedanceMediumLowMax":"-","impedanceHighLowMin":"16.5865","impedanceHighMediumMin":"14.01040","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.5865","impedanceHighMediumSec0":"14.01040","impedanceMediumLowSec0":"7.47710","highLowCopperLosses":"282.625","highMediumCopperLosses":"108.77500","mediumLowCopperLosses":"120.55500","ironLosses":"69.92","windingsList":[{"elementId":2315,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2315,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2316,"elementName":"CIRCO 3 168 MVA 230/115/(13.2) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-02-16","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CIRCO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.1192","impedanceHighMediumNom":"15.08250","impedanceMediumLowNom":"7.39710","impedanceHighLowMax":"17.0864","impedanceHighMediumMax":"15.98730","impedanceMediumLowMax":"-","impedanceHighLowMin":"15.4744","impedanceHighMediumMin":"14.47910","impedanceMediumLowMin":"-","impedanceHighLowSec0":"15.4744","impedanceHighMediumSec0":"14.47910","impedanceMediumLowSec0":"7.39710","highLowCopperLosses":"285.6","highMediumCopperLosses":"109.92000","mediumLowCopperLosses":"121.82400","ironLosses":"70.656","windingsList":[{"elementId":2316,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2316,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6773,"elementName":"COCORNA 1 30 MVA 110/44/6.35 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"COCORNA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.66","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.3","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.66","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6773,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6773,"nomVoltage":"44","maxOperatingVoltage":"47.16","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"COCORN\u00C1","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6774,"elementName":"CODAZZI (CESAR) 1 25 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1980-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CODAZZI (CESAR)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.4","impedanceHighMediumNom":"6.00000","impedanceMediumLowNom":"3.06000","impedanceHighLowMax":"8.82","impedanceHighMediumMax":"6.30000","impedanceMediumLowMax":"3.06000","impedanceHighLowMin":"7.14","impedanceHighMediumMin":"5.10000","impedanceMediumLowMin":"3.06000","impedanceHighLowSec0":"8.4","impedanceHighMediumSec0":"6.00000","impedanceMediumLowSec0":"3.06000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6774,"nomVoltage":"110","maxOperatingVoltage":"115.5","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6774,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6774,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"5.16","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"AGUST\u00CDN CODAZZI","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6775,"elementName":"CODAZZI (CESAR) 2 25 MVA 110/34.5/13.8 KV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-06-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"CODAZZI (CESAR)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.568","impedanceHighMediumNom":"6.13500","impedanceMediumLowNom":"3.23400","impedanceHighLowMax":"8.7","impedanceHighMediumMax":"6.31500","impedanceMediumLowMax":"3.23400","impedanceHighLowMin":"8.334","impedanceHighMediumMin":"5.80500","impedanceMediumLowMin":"3.23400","impedanceHighLowSec0":"7.104","impedanceHighMediumSec0":"5.52000","impedanceMediumLowSec0":"2.97600","highLowCopperLosses":"172.54","highMediumCopperLosses":"174.81000","mediumLowCopperLosses":"69.72000","ironLosses":"15.25","windingsList":[{"elementId":6775,"nomVoltage":"110","maxOperatingVoltage":"115.5","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6775,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6775,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"24.05","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"AGUST\u00CDN CODAZZI","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6776,"elementName":"CODAZZI (VALLE) 1 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CODAZZI (VALLE)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.66","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.3","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.7226","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":6776,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6776,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.25","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":8817,"elementName":"CODAZZI (VALLE) 2 58.45 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-11-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"CODAZZI (VALLE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.89","impedanceHighMediumNom":"6.41000","impedanceMediumLowNom":"1.46000","impedanceHighLowMax":"11.37","impedanceHighMediumMax":"6.96000","impedanceMediumLowMax":"1.46000","impedanceHighLowMin":"10.72","impedanceHighMediumMin":"6.39000","impedanceMediumLowMin":"1.46000","impedanceHighLowSec0":"10.89","impedanceHighMediumSec0":"6.41000","impedanceMediumLowSec0":"1.46000","highLowCopperLosses":"176","highMediumCopperLosses":"-","mediumLowCopperLosses":"12.18300","ironLosses":"24","windingsList":[{"elementId":8817,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8817,"nomVoltage":"34.5","maxOperatingVoltage":"35","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":15542,"elementName":"CODAZZI (VALLE) 3 25 MVA 115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"CODAZZI (VALLE)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.18","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.59","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.03","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.48","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"150","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15","windingsList":[{"elementId":15542,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":15542,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2317,"elementName":"COLEGIO - DARIO VALENCIA 1 G1 72 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2014-01-28","usoTypeClassification":"Generaci\u00F3n","substationName":"COLEGIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"88.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"30.36","windingsList":[{"elementId":2317,"nomVoltage":"123.54","maxOperatingVoltage":"135.89","nomCapacity":"72","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2317,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"72","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"123.54","normalStep":"5","neutralU":"123.54","lowStep":"1","lowStepU":"135.84","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2318,"elementName":"COLEGIO - DARIO VALENCIA 2 G2 72 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2013-11-10","usoTypeClassification":"Generaci\u00F3n","substationName":"COLEGIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"10.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.7","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"88.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"30.36","windingsList":[{"elementId":2318,"nomVoltage":"123.54","maxOperatingVoltage":"135.89","nomCapacity":"72","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2318,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"72","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"123.54","normalStep":"5","neutralU":"123.54","lowStep":"1","lowStepU":"135.84","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2319,"elementName":"COLEGIO - DARIO VALENCIA 5 G5 72 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2014-04-02","usoTypeClassification":"Generaci\u00F3n","substationName":"COLEGIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"11.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.97","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.83","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"88.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"30.36","windingsList":[{"elementId":2319,"nomVoltage":"123.54","maxOperatingVoltage":"135.89","nomCapacity":"72","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2319,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"72","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"123.54","normalStep":"5","neutralU":"123.54","lowStep":"1","lowStepU":"135.89","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62316,"elementName":"COLEGIO R1 25 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"COLEGIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.28","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.8368","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.9088","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.9088","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"85","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"6","windingsList":[{"elementId":62316,"nomVoltage":"115","maxOperatingVoltage":"127.93","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62316,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"102.06","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2320,"elementName":"COLOMBIA 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1995-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"COLOMBIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.53","impedanceHighMediumNom":"8.35000","impedanceMediumLowNom":"2.26000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2320,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2320,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2320,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2321,"elementName":"COLOMBIA 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"COLOMBIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"16.87","impedanceHighMediumNom":"8.76000","impedanceMediumLowNom":"2.85000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2321,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2321,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2321,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":8823,"elementName":"COMPARTIR 1 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-11-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"COMPARTIR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.3","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.01","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"108","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"23.733","windingsList":[{"elementId":8823,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8823,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2322,"elementName":"CONCORDIA 1 60 MVA 115/57.5/7.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR","substationName":"CONCORDIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.75","impedanceHighMediumNom":"13.35700","impedanceMediumLowNom":"1.79000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.75","impedanceHighMediumSec0":"13.35700","impedanceMediumLowSec0":"1.79000","highLowCopperLosses":"62.975","highMediumCopperLosses":"163.62500","mediumLowCopperLosses":"69.79500","ironLosses":"40.48","windingsList":[{"elementId":2322,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2322,"nomVoltage":"57.5","maxOperatingVoltage":"57.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2322,"nomVoltage":"7.5","maxOperatingVoltage":"7.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"106.95","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"118.45","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2323,"elementName":"CONCORDIA 2 60 MVA 115/57.5/7.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2009-03-09","usoTypeClassification":"Uso STR","substationName":"CONCORDIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.75","impedanceHighMediumNom":"13.35700","impedanceMediumLowNom":"1.79000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.75","impedanceHighMediumSec0":"13.35700","impedanceMediumLowSec0":"1.79000","highLowCopperLosses":"63.204","highMediumCopperLosses":"164.22000","mediumLowCopperLosses":"70.04880","ironLosses":"40.6272","windingsList":[{"elementId":2323,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2323,"nomVoltage":"57.5","maxOperatingVoltage":"57.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2323,"nomVoltage":"7.5","maxOperatingVoltage":"7.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"106.95","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"118.45","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2324,"elementName":"CONUCO 1 40MVA 115/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CONUCO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"DYn11","impedanceHighLowNom":"8.32","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.73","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.05","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.24","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"93.272","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.1","windingsList":[{"elementId":2324,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2324,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2325,"elementName":"CONUCO 2 40MVA 115/13.8 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CONUCO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"8.34","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.75","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.07","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.25","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"93.428","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.1","windingsList":[{"elementId":2325,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2325,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":6777,"elementName":"CONVENCION 25 10 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1985-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CONVENCION","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"11.46","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"11.74","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.17","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.46","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"61.5","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"10.5","windingsList":[{"elementId":6777,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"10","emergencyCapacity":"149","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6777,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"10","emergencyCapacity":"149","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"112.13","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"117.88","step":"1.25","department":"NORTE DE SANTANDER","municipality":"CONVENCI\u00D3N","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2326,"elementName":"CORDIALIDAD 1 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CORDIALIDAD","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"12.33","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.95","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.89","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.33","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"108.21","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"13.82","windingsList":[{"elementId":2326,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2326,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2327,"elementName":"CORDIALIDAD 2 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-02-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"CORDIALIDAD","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"12.51","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.32","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.66","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.51","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"223.21","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"20.52","windingsList":[{"elementId":2327,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2327,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6778,"elementName":"CORDOVA (ANTIOQUIA) 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CORDOVA (ANTIOQUIA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.73","impedanceHighMediumNom":"9.73000","impedanceMediumLowNom":"2.84000","impedanceHighLowMax":"18.66","impedanceHighMediumMax":"10.04000","impedanceMediumLowMax":"2.59000","impedanceHighLowMin":"17.12","impedanceHighMediumMin":"9.52000","impedanceMediumLowMin":"3.27000","impedanceHighLowSec0":"17.19","impedanceHighMediumSec0":"8.99000","impedanceMediumLowSec0":"2.95000","highLowCopperLosses":"219.74","highMediumCopperLosses":"37.97000","mediumLowCopperLosses":"30.99000","ironLosses":"25.5","windingsList":[{"elementId":6778,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6778,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6778,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":52005,"elementName":"CORDOVA (ANTIOQUIA) 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"CORDOVA (ANTIOQUIA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.91","impedanceHighMediumNom":"9.86000","impedanceMediumLowNom":"2.99000","impedanceHighLowMax":"16","impedanceHighMediumMax":"9.24000","impedanceMediumLowMax":"2.90000","impedanceHighLowMin":"20.63","impedanceHighMediumMin":"10.76000","impedanceMediumLowMin":"3.11000","impedanceHighLowSec0":"16.64","impedanceHighMediumSec0":"8.71000","impedanceMediumLowSec0":"3.09000","highLowCopperLosses":"246.5","highMediumCopperLosses":"38.13000","mediumLowCopperLosses":"17.21000","ironLosses":"28.02","windingsList":[{"elementId":52005,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"140","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":52005,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"140","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":52005,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"140","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"RIONEGRO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2328,"elementName":"COSPIQUE 1 20 MVA 66/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1958-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"COSPIQUE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.24","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.24","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2328,"nomVoltage":"66","maxOperatingVoltage":"72.6","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2328,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"59.4","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":6779,"elementName":"COVE\u00D1AS 1 60 MVA 110/34.5/(5.84) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"COVE\u00D1AS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.83","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"11.913","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.2055","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.83","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"175","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"34.838","windingsList":[{"elementId":6779,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6779,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"SUCRE","municipality":"SINCELEJO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":9161,"elementName":"COVE\u00D1AS 3 60 MVA 110/34.5/(6.82) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-03-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"COVE\u00D1AS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.94","impedanceHighMediumNom":"6.05000","impedanceMediumLowNom":"1.76000","impedanceHighLowMax":"10.6","impedanceHighMediumMax":"5.97000","impedanceMediumLowMax":"1.76000","impedanceHighLowMin":"11.5","impedanceHighMediumMin":"6.22000","impedanceMediumLowMin":"1.76000","impedanceHighLowSec0":"8.82","impedanceHighMediumSec0":"5.15000","impedanceMediumLowSec0":"1.50000","highLowCopperLosses":"271.857","highMediumCopperLosses":"347.47500","mediumLowCopperLosses":"104.10500","ironLosses":"29.6","windingsList":[{"elementId":9161,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9161,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"SUCRE","municipality":"SINCELEJO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2329,"elementName":"CUBA T5(B) 75 MVA 115/33.8/10  kV","operatorCompanyName":"EMPRESA DE ENERGIA DE PEREIRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CUBA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"6.14","impedanceHighMediumNom":"11.85000","impedanceMediumLowNom":"1.90000","impedanceHighLowMax":"-","impedanceHighMediumMax":"12.97000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.89000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.14","impedanceHighMediumSec0":"11.85000","impedanceMediumLowSec0":"1.90000","highLowCopperLosses":"32.04","highMediumCopperLosses":"205.06800","mediumLowCopperLosses":"20.19000","ironLosses":"58.5176","windingsList":[{"elementId":2329,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2329,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2329,"nomVoltage":"10","maxOperatingVoltage":"17.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"120.75","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"109.25","step":"2.5","department":"RISARALDA","municipality":"PEREIRA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2330,"elementName":"CUCUANA G1 33 MVA 115/13.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-07-29","usoTypeClassification":"Generaci\u00F3n","substationName":"CUCUANA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.0288","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.2642","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.8506","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.9496","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"121.3014","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.1269","windingsList":[{"elementId":2330,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2330,"nomVoltage":"13.5","maxOperatingVoltage":"13.5","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"TOLIMA","municipality":"RONCESVALLES","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2331,"elementName":"CUCUANA G2 33 MVA 115/13.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-11-10","usoTypeClassification":"Generaci\u00F3n","substationName":"CUCUANA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.0288","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.3461","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.9289","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.0288","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"121.3014","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.1269","windingsList":[{"elementId":2331,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2331,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"TOLIMA","municipality":"RONCESVALLES","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2332,"elementName":"CUESTECITAS 1 100 MVA 220/110/10.74 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-05-29","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CUESTECITAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.22854","impedanceHighMediumNom":"12.58000","impedanceMediumLowNom":"1.50682","impedanceHighLowMax":"6.4102","impedanceHighMediumMax":"13.15000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.1438","impedanceHighMediumMin":"12.34000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.2285","impedanceHighMediumSec0":"12.58000","impedanceMediumLowSec0":"1.50680","highLowCopperLosses":"334.845","highMediumCopperLosses":"189.33000","mediumLowCopperLosses":"314.75400","ironLosses":"67.095","windingsList":[{"elementId":2332,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"100","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2332,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"100","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2332,"nomVoltage":"10.74","maxOperatingVoltage":"17.5","nomCapacity":"33.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"187","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2333,"elementName":"CUESTECITAS 2 60 MVA 220/110/6.83 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CUESTECITAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"1.5425","impedanceHighMediumNom":"11.80000","impedanceMediumLowNom":"0.37500","impedanceHighLowMax":"-","impedanceHighMediumMax":"12.10000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"11.60000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"1.5425","impedanceHighMediumSec0":"11.80000","impedanceMediumLowSec0":"0.37500","highLowCopperLosses":"-","highMediumCopperLosses":"217.59000","mediumLowCopperLosses":"-","ironLosses":"48.53","windingsList":[{"elementId":2333,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"60","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2333,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2333,"nomVoltage":"6.83","maxOperatingVoltage":"7.513","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"198","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6780,"elementName":"CUESTECITAS 3 25 MVA 110/34.5/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-02-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"CUESTECITAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"37","impedanceHighMediumNom":"23.70000","impedanceMediumLowNom":"10.60000","impedanceHighLowMax":"38.7","impedanceHighMediumMax":"25.50000","impedanceMediumLowMax":"10.60000","impedanceHighLowMin":"35.7","impedanceHighMediumMin":"22.40000","impedanceMediumLowMin":"10.60000","impedanceHighLowSec0":"33.4","impedanceHighMediumSec0":"22.00000","impedanceMediumLowSec0":"10.30000","highLowCopperLosses":"356.7","highMediumCopperLosses":"339.70000","mediumLowCopperLosses":"360.90000","ironLosses":"18.5","windingsList":[{"elementId":6780,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"25","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":6780,"nomVoltage":"34.5","maxOperatingVoltage":"36.5","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"25","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":6780,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"25","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2334,"elementName":"CUESTECITAS 6 100 MVA 220/110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-01-31","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CUESTECITAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.86","impedanceHighMediumNom":"12.01000","impedanceMediumLowNom":"4.92000","impedanceHighLowMax":"9.93","impedanceHighMediumMax":"11.85000","impedanceMediumLowMax":"4.92000","impedanceHighLowMin":"10","impedanceHighMediumMin":"13.08000","impedanceMediumLowMin":"4.92000","impedanceHighLowSec0":"7.96","impedanceHighMediumSec0":"10.20000","impedanceMediumLowSec0":"4.58000","highLowCopperLosses":"76.62","highMediumCopperLosses":"253.14000","mediumLowCopperLosses":"75.82000","ironLosses":"40.148","windingsList":[{"elementId":2334,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2334,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2334,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"33","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"26","highStepU":"187","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2335,"elementName":"CUESTECITAS 7 40 MVA 220/110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-01-31","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"CUESTECITAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"4.08","impedanceHighMediumNom":"11.13000","impedanceMediumLowNom":"4.07000","impedanceHighLowMax":"4.08","impedanceHighMediumMax":"11.01000","impedanceMediumLowMax":"4.07000","impedanceHighLowMin":"4.12","impedanceHighMediumMin":"11.69000","impedanceMediumLowMin":"4.07000","impedanceHighLowSec0":"3.468","impedanceHighMediumSec0":"9.65000","impedanceMediumLowSec0":"3.81000","highLowCopperLosses":"30.8261","highMediumCopperLosses":"81.00620","mediumLowCopperLosses":"30.07810","ironLosses":"20.548","windingsList":[{"elementId":2335,"nomVoltage":"220","maxOperatingVoltage":"231","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2335,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2335,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"12","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"25","highStepU":"198","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":8239,"elementName":"DIESEL II 1 58 MVA 115/13.8 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-10-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"DIESEL II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.48","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"169.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.43","windingsList":[{"elementId":8239,"nomVoltage":"115","maxOperatingVoltage":"132.5","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8239,"nomVoltage":"13.8","maxOperatingVoltage":"17","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"132.25","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"106.38","step":"1.1","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6781,"elementName":"DIESEL II 2 58 MVA 115/13.8 KV\u00A0","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-06-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"DIESEL II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.69","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"167.84","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.33","windingsList":[{"elementId":6781,"nomVoltage":"115","maxOperatingVoltage":"132.25","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6781,"nomVoltage":"13.8","maxOperatingVoltage":"17","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"19","highStepU":"106.375","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"132.25","step":"1.1","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6782,"elementName":"DIESEL II 3 58 MVA 115/34.5/(13.8) kV\u00A0","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-06-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"DIESEL II","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.25","impedanceHighMediumNom":"6.35000","impedanceMediumLowNom":"1.57000","impedanceHighLowMax":"13.21","impedanceHighMediumMax":"6.63000","impedanceMediumLowMax":"1.57000","impedanceHighLowMin":"12.03","impedanceHighMediumMin":"6.35000","impedanceMediumLowMin":"1.57000","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"5.44000","impedanceMediumLowSec0":"-","highLowCopperLosses":"276.89","highMediumCopperLosses":"40.00000","mediumLowCopperLosses":"33.00000","ironLosses":"21.55","windingsList":[{"elementId":6782,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"58","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6782,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"58","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"106.37","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"132.25","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6783,"elementName":"DONCELLO 1 22 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL CAQUETA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-07-17","usoTypeClassification":"Uso SDL-A un STR","substationName":"DONCELLO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.97","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.3","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.97","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"77.86","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"13.57","windingsList":[{"elementId":6783,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"22","emergencyCapacity":"136","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6783,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"22","emergencyCapacity":"136","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"8","highStepU":"126.5","normalStep":"0","neutralU":"34.5","lowStep":"-8","lowStepU":"103.5","step":"1.25","department":"CAQUET\u00C1","municipality":"EL DONCELLO","subAreaName":"SubArea Caqueta"},{"elementType":null,"elementId":58327,"elementName":"DORADA NORTE 1 40 MVA 115/33/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2025-11-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"DORADA NORTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.45","impedanceHighMediumNom":"5.74000","impedanceMediumLowNom":"1.42000","impedanceHighLowMax":"10.98","impedanceHighMediumMax":"5.80000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.17","impedanceHighMediumMin":"5.55000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.71","impedanceHighMediumSec0":"5.16000","impedanceMediumLowSec0":"1.28000","highLowCopperLosses":"115","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"27","windingsList":[{"elementId":58327,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58327,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2336,"elementName":"DOSQUEBRADAS 2 75 MVA 115/34.7/8.65 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE PEREIRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"DOSQUEBRADAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.22","impedanceHighMediumNom":"12.01000","impedanceMediumLowNom":"1.92000","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.19000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"11.79000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.22","impedanceHighMediumSec0":"12.01000","impedanceMediumLowSec0":"1.92000","highLowCopperLosses":"29.88","highMediumCopperLosses":"191.22900","mediumLowCopperLosses":"18.83000","ironLosses":"54.93","windingsList":[{"elementId":2336,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2336,"nomVoltage":"34.7","maxOperatingVoltage":"36","nomCapacity":"75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2336,"nomVoltage":"8.65","maxOperatingVoltage":"17.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"RISARALDA","municipality":"PEREIRA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6785,"elementName":"DUITAMA (HIGUERAS) 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"DUITAMA (HIGUERAS)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.17","impedanceHighMediumNom":"11.87000","impedanceMediumLowNom":"0.59000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"2.17","impedanceHighMediumSec0":"11.87000","impedanceMediumLowSec0":"0.59000","highLowCopperLosses":"243.28","highMediumCopperLosses":"201.89000","mediumLowCopperLosses":"1.27000","ironLosses":"19.56","windingsList":[{"elementId":6785,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6785,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6785,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"4.65","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"6","highStepU":"103.5","normalStep":"7","neutralU":"34.5","lowStep":"11","lowStepU":"123.625","step":"1.25","department":"BOYAC\u00C1","municipality":"DUITAMA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2337,"elementName":"EL BANCO 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL BANCO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"5.73","impedanceHighMediumNom":"10.18000","impedanceMediumLowNom":"3.24000","impedanceHighLowMax":"5.78","impedanceHighMediumMax":"10.53000","impedanceMediumLowMax":"3.25000","impedanceHighLowMin":"5.6","impedanceHighMediumMin":"9.55000","impedanceMediumLowMin":"3.25000","impedanceHighLowSec0":"4.69","impedanceHighMediumSec0":"9.88000","impedanceMediumLowSec0":"2.78000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"23.10700","ironLosses":"27.504","windingsList":[{"elementId":2337,"nomVoltage":"110","maxOperatingVoltage":"115.5","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2337,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2337,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"MAGDALENA","municipality":"EL BANCO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2230,"elementName":"EL BOSQUE 1 20 MVA 66/13.8/(9.7) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1969-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL BOSQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.45","impedanceHighMediumNom":"8.77000","impedanceMediumLowNom":"7.39000","impedanceHighLowMax":"14.525","impedanceHighMediumMax":"10.23000","impedanceMediumLowMax":"7.39000","impedanceHighLowMin":"10.752","impedanceHighMediumMin":"7.57000","impedanceMediumLowMin":"7.39000","impedanceHighLowSec0":"12.45","impedanceHighMediumSec0":"8.77000","impedanceMediumLowSec0":"7.39000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2230,"nomVoltage":"66","maxOperatingVoltage":"77","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2230,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"53.93","normalStep":"12","neutralU":"66","lowStep":"1","lowStepU":"66.64","step":"1.015","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2231,"elementName":"EL BOSQUE 2 40 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1969-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL BOSQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"13.38","impedanceHighMediumNom":"6.82000","impedanceMediumLowNom":"1.62000","impedanceHighLowMax":"15.32","impedanceHighMediumMax":"7.45000","impedanceMediumLowMax":"1.62000","impedanceHighLowMin":"12.3","impedanceHighMediumMin":"6.47000","impedanceMediumLowMin":"1.62000","impedanceHighLowSec0":"13.13","impedanceHighMediumSec0":"5.80000","impedanceMediumLowSec0":"1.38000","highLowCopperLosses":"178.6254","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"18.229","windingsList":[{"elementId":2231,"nomVoltage":"66","maxOperatingVoltage":"77","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2231,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"57","normalStep":"12","neutralU":"66","lowStep":"1","lowStepU":"77","step":"1.492","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2232,"elementName":"EL BOSQUE 3 30 MVA 66/13.8/(7.6) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1969-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL BOSQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"12.56","impedanceHighMediumNom":"8.77000","impedanceMediumLowNom":"7.60000","impedanceHighLowMax":"12.62","impedanceHighMediumMax":"8.85000","impedanceMediumLowMax":"7.60000","impedanceHighLowMin":"11.42","impedanceHighMediumMin":"7.17000","impedanceMediumLowMin":"7.60000","impedanceHighLowSec0":"12.56","impedanceHighMediumSec0":"8.77000","impedanceMediumLowSec0":"7.60000","highLowCopperLosses":"116.64","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"19.43","windingsList":[{"elementId":2232,"nomVoltage":"66","maxOperatingVoltage":"72","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2232,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"53.93","normalStep":"2","neutralU":"66","lowStep":"1","lowStepU":"66.64","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2233,"elementName":"EL BOSQUE 4 150 MVA 220/66 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-05-31","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL BOSQUE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.62","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.98","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.5","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"310.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"100.7","windingsList":[{"elementId":2233,"nomVoltage":"220","maxOperatingVoltage":"253","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2233,"nomVoltage":"66","maxOperatingVoltage":"66","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"31","highStepU":"187","normalStep":"16","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2234,"elementName":"EL BOSQUE 5 150 MVA 220/66/14.25 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-11-06","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL BOSQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d1","impedanceHighLowNom":"8.96","impedanceHighMediumNom":"9.27000","impedanceMediumLowNom":"13.33000","impedanceHighLowMax":"7.56","impedanceHighMediumMax":"9.89000","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.2167","impedanceHighMediumMin":"9.36000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.96","impedanceHighMediumSec0":"9.27000","impedanceMediumLowSec0":"13.33000","highLowCopperLosses":"113.87","highMediumCopperLosses":"409.56000","mediumLowCopperLosses":"121.72000","ironLosses":"90.88","windingsList":[{"elementId":2234,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2234,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"150","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2234,"nomVoltage":"14.25","maxOperatingVoltage":"17.5","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"31","highStepU":"187","normalStep":"16","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2235,"elementName":"EL BOSQUE 6 150 MVA 220/66/13.8 kV","operatorCompanyName":"CEN ENERGY S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-12-21","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL BOSQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d1","impedanceHighLowNom":"9.6266","impedanceHighMediumNom":"9.19000","impedanceMediumLowNom":"12.22000","impedanceHighLowMax":"7.56","impedanceHighMediumMax":"9.85000","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.22","impedanceHighMediumMin":"9.30000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.96","impedanceHighMediumSec0":"9.19000","impedanceMediumLowSec0":"12.22000","highLowCopperLosses":"113.87","highMediumCopperLosses":"418.56000","mediumLowCopperLosses":"121.72000","ironLosses":"92.57","windingsList":[{"elementId":2235,"nomVoltage":"220","maxOperatingVoltage":"253","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2235,"nomVoltage":"66","maxOperatingVoltage":"66","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0.681","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2235,"nomVoltage":"13.8","maxOperatingVoltage":"14.25","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0.577","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"31","highStepU":"187","normalStep":"16","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2338,"elementName":"EL BOTE 1 46 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL BOTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2338,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"46","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2338,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"46","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"8","neutralU":"113.563","lowStep":"1","lowStepU":"123.625","step":"1.277","department":"HUILA","municipality":"NEIVA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2339,"elementName":"EL BOTE 2 40 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL BOTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.94","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2339,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2339,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"15","highStepU":"103.5","normalStep":"8","neutralU":"113.563","lowStep":"1","lowStepU":"123.625","step":"1.277","department":"HUILA","municipality":"NEIVA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2340,"elementName":"EL CARMELO 1 25 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-07-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL CARMELO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.61","impedanceHighMediumNom":"4.13060","impedanceMediumLowNom":"8.42140","impedanceHighLowMax":"10.17","impedanceHighMediumMax":"4.34120","impedanceMediumLowMax":"8.42140","impedanceHighLowMin":"9.32","impedanceHighMediumMin":"4.01720","impedanceMediumLowMin":"8.42140","impedanceHighLowSec0":"9.39","impedanceHighMediumSec0":"3.59750","impedanceMediumLowSec0":"11.80690","highLowCopperLosses":"91.6783","highMediumCopperLosses":"12.59000","mediumLowCopperLosses":"7.96500","ironLosses":"21.4685","windingsList":[{"elementId":2340,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2340,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.05","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CANDELARIA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2341,"elementName":"EL CARMELO 2 25 MVA 115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-07-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL CARMELO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.48","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.94","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.27","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"92.7284","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.672","windingsList":[{"elementId":2341,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2341,"nomVoltage":"13.8","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CANDELARIA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2342,"elementName":"EL CARMELO 3 25 MVA 115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-07-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL CARMELO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.55","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"93.9738","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16.9011","windingsList":[{"elementId":2342,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2342,"nomVoltage":"13.2","maxOperatingVoltage":"25","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CANDELARIA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":17896,"elementName":"EL CARMELO 4 25 MVA 115/34.5/(7.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-08-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL CARMELO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10","impedanceHighMediumNom":"5.60000","impedanceMediumLowNom":"1.50000","impedanceHighLowMax":"10.3","impedanceHighMediumMax":"5.66000","impedanceMediumLowMax":"1.50000","impedanceHighLowMin":"9.6","impedanceHighMediumMin":"5.43000","impedanceMediumLowMin":"1.50000","impedanceHighLowSec0":"9","impedanceHighMediumSec0":"5.00000","impedanceMediumLowSec0":"1.35000","highLowCopperLosses":"112","highMediumCopperLosses":"22.79000","mediumLowCopperLosses":"19.81300","ironLosses":"18","windingsList":[{"elementId":17896,"nomVoltage":"115","maxOperatingVoltage":"127.93","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"25","emergencyOperationCapacity":"120","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":17896,"nomVoltage":"34.5","maxOperatingVoltage":"36.22","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"25","emergencyOperationCapacity":"200","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":false,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CANDELARIA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":17897,"elementName":"EL CARMELO 5 25 MVA 115/34.5/(7.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-08-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL CARMELO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10","impedanceHighMediumNom":"5.60000","impedanceMediumLowNom":"1.50000","impedanceHighLowMax":"10.3","impedanceHighMediumMax":"5.66000","impedanceMediumLowMax":"1.50000","impedanceHighLowMin":"9.6","impedanceHighMediumMin":"5.43000","impedanceMediumLowMin":"1.50000","impedanceHighLowSec0":"9","impedanceHighMediumSec0":"5.00000","impedanceMediumLowSec0":"1.35000","highLowCopperLosses":"112","highMediumCopperLosses":"22.79000","mediumLowCopperLosses":"19.81000","ironLosses":"18","windingsList":[{"elementId":17897,"nomVoltage":"115","maxOperatingVoltage":"127.93","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"25","emergencyOperationCapacity":"120","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":17897,"nomVoltage":"34.5","maxOperatingVoltage":"36.22","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"25","emergencyOperationCapacity":"200","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":false,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CANDELARIA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2343,"elementName":"EL CARMEN 1 60 MVA 110/66/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso STR","substationName":"EL CARMEN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"9.3","impedanceHighMediumNom":"12.50250","impedanceMediumLowNom":"2.60000","impedanceHighLowMax":"9.765","impedanceHighMediumMax":"13.12500","impedanceMediumLowMax":"2.60000","impedanceHighLowMin":"7.905","impedanceHighMediumMin":"10.62500","impedanceMediumLowMin":"2.60000","impedanceHighLowSec0":"9.3","impedanceHighMediumSec0":"12.50000","impedanceMediumLowSec0":"2.60000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2343,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2343,"nomVoltage":"66","maxOperatingVoltage":"72","nomCapacity":"45","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2343,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"2.735","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"BOL\u00CDVAR","municipality":"EL CARMEN DE BOL\u00CDVAR","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":19659,"elementName":"EL CARMEN 2 60 MVA 110/66/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-10-19","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL CARMEN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn5","impedanceHighLowNom":"8.68","impedanceHighMediumNom":"12.55000","impedanceMediumLowNom":"2.60000","impedanceHighLowMax":"9.21","impedanceHighMediumMax":"12.94000","impedanceMediumLowMax":"2.60000","impedanceHighLowMin":"9.29","impedanceHighMediumMin":"11.79000","impedanceMediumLowMin":"2.60000","impedanceHighLowSec0":"7.83","impedanceHighMediumSec0":"12.43000","impedanceMediumLowSec0":"2.27000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"36.73630","ironLosses":"22.579","windingsList":[{"elementId":19659,"nomVoltage":"110","maxOperatingVoltage":"115.5","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19659,"nomVoltage":"66","maxOperatingVoltage":"66","nomCapacity":"45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19659,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"BOL\u00CDVAR","municipality":"EL CARMEN DE BOL\u00CDVAR","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2344,"elementName":"EL COPEY 1 100 MVA 220/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2005-02-05","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL COPEY","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.75","impedanceHighMediumNom":"10.44000","impedanceMediumLowNom":"5.79000","impedanceHighLowMax":"10.89","impedanceHighMediumMax":"10.71000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.75","impedanceHighMediumMin":"10.20000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.75","impedanceHighMediumSec0":"10.44000","impedanceMediumLowSec0":"5.79000","highLowCopperLosses":"62.99","highMediumCopperLosses":"170.26000","mediumLowCopperLosses":"55.08000","ironLosses":"50.62","windingsList":[{"elementId":2344,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2344,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"70","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2344,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"11.2","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2345,"elementName":"EL COPEY 1 450 MVA 500/220/34.5 KV.","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2007-03-31","usoTypeClassification":"Uso STN","substationName":"EL COPEY","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.1667","impedanceHighMediumNom":"11.47000","impedanceMediumLowNom":"9.86670","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.41000","impedanceMediumLowMax":"10.23700","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.36000","impedanceMediumLowMin":"10.17000","impedanceHighLowSec0":"14.1667","impedanceHighMediumSec0":"11.47000","impedanceMediumLowSec0":"9.86670","highLowCopperLosses":"279.2","highMediumCopperLosses":"555.50000","mediumLowCopperLosses":"288.90000","ironLosses":"205.6","windingsList":[{"elementId":2345,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2345,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2345,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"92.84","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2346,"elementName":"EL COPEY 2 450 MVA 500/220/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-11-24","usoTypeClassification":"Uso STN","substationName":"EL COPEY","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.24","impedanceHighMediumNom":"11.64000","impedanceMediumLowNom":"10.12000","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.61000","impedanceMediumLowMax":"10.33700","impedanceHighLowMin":"-","impedanceHighMediumMin":"13.92000","impedanceMediumLowMin":"10.10700","impedanceHighLowSec0":"14.24","impedanceHighMediumSec0":"11.64000","impedanceMediumLowSec0":"10.12000","highLowCopperLosses":"350.7","highMediumCopperLosses":"625.00000","mediumLowCopperLosses":"384.20000","ironLosses":"206.7","windingsList":[{"elementId":2346,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2346,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2346,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"31.86","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2347,"elementName":"EL COPEY 5 100 MVA 220/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-08-17","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL COPEY","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"11.06","impedanceHighMediumNom":"10.06000","impedanceMediumLowNom":"6.37000","impedanceHighLowMax":"11.14","impedanceHighMediumMax":"10.22000","impedanceMediumLowMax":"6.37000","impedanceHighLowMin":"11.04","impedanceHighMediumMin":"9.89000","impedanceMediumLowMin":"6.37000","impedanceHighLowSec0":"9.36","impedanceHighMediumSec0":"9.65000","impedanceMediumLowSec0":"5.42000","highLowCopperLosses":"94.82","highMediumCopperLosses":"251.09000","mediumLowCopperLosses":"91.81000","ironLosses":"45.583","windingsList":[{"elementId":2347,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2347,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"70","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2347,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2348,"elementName":"EL MOLINO 1 G12 25 MVA 110/13.2/13.2 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-04-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL MOLINO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5d5","impedanceHighLowNom":"4.125","impedanceHighMediumNom":"4.16000","impedanceMediumLowNom":"7.54500","impedanceHighLowMax":"4.0092","impedanceHighMediumMax":"4.00920","impedanceMediumLowMax":"7.45560","impedanceHighLowMin":"4.1055","impedanceHighMediumMin":"4.10550","impedanceMediumLowMin":"7.73120","impedanceHighLowSec0":"4.06","impedanceHighMediumSec0":"4.06000","impedanceMediumLowSec0":"7.55000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2348,"nomVoltage":"110","maxOperatingVoltage":"126","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2348,"nomVoltage":"13.2","maxOperatingVoltage":"15.6","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2348,"nomVoltage":"13.2","maxOperatingVoltage":"15.6","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ANTIOQUIA","municipality":"COCORN\u00C1","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2349,"elementName":"EL PASO 1 50 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL PASO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.62","impedanceHighMediumNom":"11.33000","impedanceMediumLowNom":"3.79000","impedanceHighLowMax":"12.62","impedanceHighMediumMax":"11.64000","impedanceMediumLowMax":"3.79000","impedanceHighLowMin":"12.62","impedanceHighMediumMin":"10.73000","impedanceMediumLowMin":"3.79000","impedanceHighLowSec0":"12.62","impedanceHighMediumSec0":"11.33000","impedanceMediumLowSec0":"3.79000","highLowCopperLosses":"31.55","highMediumCopperLosses":"154.00000","mediumLowCopperLosses":"28.38000","ironLosses":"22","windingsList":[{"elementId":2349,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2349,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2349,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"4.01","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2350,"elementName":"EL RIO 5 125 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1972-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL RIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11.33","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.383","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.266","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.33","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"467.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"76","windingsList":[{"elementId":2350,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"125","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2350,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"125","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6786,"elementName":"EL RODEO 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL RODEO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"16.79","impedanceHighMediumNom":"8.86000","impedanceMediumLowNom":"2.88990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6786,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"122","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6786,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6786,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":19116,"elementName":"EL RODEO 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-08-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL RODEO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.72","impedanceHighMediumNom":"10.00000","impedanceMediumLowNom":"3.00000","impedanceHighLowMax":"18.65","impedanceHighMediumMax":"10.50000","impedanceMediumLowMax":"2.59000","impedanceHighLowMin":"17.12","impedanceHighMediumMin":"9.70000","impedanceMediumLowMin":"3.16000","impedanceHighLowSec0":"17.19","impedanceHighMediumSec0":"8.99000","impedanceMediumLowSec0":"2.95000","highLowCopperLosses":"210","highMediumCopperLosses":"40.00000","mediumLowCopperLosses":"30.00000","ironLosses":"25.5","windingsList":[{"elementId":19116,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19116,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19116,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2351,"elementName":"EL SALTO (EPM) - GUADALUPE 1 G1 57 MVA 121.4/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL SALTO (EPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.44","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.44","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.44","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.44","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"174","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63","windingsList":[{"elementId":2351,"nomVoltage":"121.4","maxOperatingVoltage":"121.4","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2351,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"115.3","normalStep":"5","neutralU":"121.4","lowStep":"1","lowStepU":"133.6","step":"2.51","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2352,"elementName":"EL SALTO (EPM) - GUADALUPE 2 G2 57 MVA 121.4/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL SALTO (EPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.64","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.64","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.64","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"174","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63","windingsList":[{"elementId":2352,"nomVoltage":"121.4","maxOperatingVoltage":"121.4","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2352,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"115.3","normalStep":"5","neutralU":"121.4","lowStep":"1","lowStepU":"133.6","step":"2.51","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2353,"elementName":"EL SALTO (EPM) - GUADALUPE 3 G3 57 MVA 121.4/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL SALTO (EPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.39","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.95","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"174","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63","windingsList":[{"elementId":2353,"nomVoltage":"121.4","maxOperatingVoltage":"121.4","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2353,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"115.3","normalStep":"5","neutralU":"121.4","lowStep":"1","lowStepU":"133.6","step":"2.51","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2354,"elementName":"EL SALTO (EPM) - GUADALUPE 4 G4 57 MVA 121.4/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL SALTO (EPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.54","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.11","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.54","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"174","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63","windingsList":[{"elementId":2354,"nomVoltage":"121.4","maxOperatingVoltage":"121.4","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2354,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"115.3","normalStep":"5","neutralU":"121.4","lowStep":"1","lowStepU":"133.6","step":"2.51","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2355,"elementName":"EL SALTO (EPM) - GUADALUPE 5 G5 57 MVA 121.4/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL SALTO (EPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.84","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.1","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.84","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"174","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63","windingsList":[{"elementId":2355,"nomVoltage":"121.4","maxOperatingVoltage":"121.4","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2355,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"115.3","normalStep":"5","neutralU":"121.4","lowStep":"1","lowStepU":"133.6","step":"2.51","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2356,"elementName":"EL SALTO (EPM) - GUADALUPE 6 G6 57 MVA 121.4/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"EL SALTO (EPM)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.56","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.1","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.39","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.56","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"174","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"63","windingsList":[{"elementId":2356,"nomVoltage":"121.4","maxOperatingVoltage":"121.4","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2356,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"57","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"115.3","normalStep":"5","neutralU":"121.4","lowStep":"1","lowStepU":"133.6","step":"2.51","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2624,"elementName":"EL SALTO (EPM) 1 180 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL SALTO (EPM)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.83","impedanceHighMediumNom":"10.04000","impedanceMediumLowNom":"8.42000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.83","impedanceHighMediumSec0":"10.03000","impedanceMediumLowSec0":"8.42000","highLowCopperLosses":"131.4","highMediumCopperLosses":"281.10000","mediumLowCopperLosses":"128.70000","ironLosses":"72","windingsList":[{"elementId":2624,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2624,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2624,"nomVoltage":"44","maxOperatingVoltage":"48.4","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2625,"elementName":"EL SALTO (EPM) 2 180 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-06-30","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"EL SALTO (EPM)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.94","impedanceHighMediumNom":"9.24000","impedanceMediumLowNom":"8.69000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.44","impedanceHighMediumSec0":"9.18000","impedanceMediumLowSec0":"8.69000","highLowCopperLosses":"138.3","highMediumCopperLosses":"371.10000","mediumLowCopperLosses":"134.10000","ironLosses":"63.6","windingsList":[{"elementId":2625,"nomVoltage":"220","maxOperatingVoltage":"242.4","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2625,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2625,"nomVoltage":"44","maxOperatingVoltage":"49.45","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"186.6","normalStep":"11","neutralU":"214.5","lowStep":"1","lowStepU":"242.4","step":"1.3","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6787,"elementName":"EL SIETE 1 5 MVA 110/13.2 kV","operatorCompanyName":"EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1990-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL SIETE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.905","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"39.7649","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.46","windingsList":[{"elementId":6787,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6787,"nomVoltage":"13.2","maxOperatingVoltage":"17.5","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"100","normalStep":"3","neutralU":"105","lowStep":"1","lowStepU":"110","step":"1.25","department":"CHOC\u00D3","municipality":"EL CARMEN DE ATRATO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":17251,"elementName":"EL SOL D1 30 MVA 115/12/(4.16) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"EL SOL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.734","impedanceHighMediumNom":"14.06000","impedanceMediumLowNom":"2.10900","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.734","impedanceHighMediumSec0":"14.06000","impedanceMediumLowSec0":"2.10900","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":17251,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17251,"nomVoltage":"12","maxOperatingVoltage":"13.2","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"CAJIC\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":17253,"elementName":"EL SOL R1 30 MVA 115/34.5/(4.16) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"EL SOL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0","impedanceHighLowNom":"6.26","impedanceHighMediumNom":"12.52000","impedanceMediumLowNom":"1.25000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.26","impedanceHighMediumSec0":"12.52000","impedanceMediumLowSec0":"1.25000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":17253,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17253,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"CAJIC\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":17254,"elementName":"EL SOL R2 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"EL SOL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.35","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":17254,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17254,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"CAJIC\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6788,"elementName":"EL TIGRE 1 32 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1988-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL TIGRE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"13.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.73","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.6","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6788,"nomVoltage":"115","maxOperatingVoltage":"122.19","nomCapacity":"32","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6788,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"32","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"99.19","normalStep":"6","neutralU":"115","lowStep":"1","lowStepU":"122.19","step":"1.25","department":"ANTIOQUIA","municipality":"VEGACH\u00CD","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6789,"elementName":"EL YARUMO 1 15 MVA 115/34.5/13.2 kV","operatorCompanyName":"EMPRESA DE ENERGIA DEL BAJO PUTUMAYO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL YARUMO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"5.13","impedanceHighMediumNom":"6.88000","impedanceMediumLowNom":"1.26000","impedanceHighLowMax":"4.99","impedanceHighMediumMax":"6.59000","impedanceMediumLowMax":"1.26000","impedanceHighLowMin":"5.25","impedanceHighMediumMin":"7.09000","impedanceMediumLowMin":"1.26000","impedanceHighLowSec0":"0.9","impedanceHighMediumSec0":"0.90000","impedanceMediumLowSec0":"0.90000","highLowCopperLosses":"0.0071","highMediumCopperLosses":"0.00710","mediumLowCopperLosses":"0.00710","ironLosses":"0.0008","windingsList":[{"elementId":6789,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6789,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"10","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6789,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"5","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"13","highStepU":"103.5","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"120.8","step":"1.25","department":"PUTUMAYO","municipality":"ORITO","subAreaName":"SubArea Putumayo"},{"elementType":null,"elementId":6790,"elementName":"EL ZAQUE 1 17.92 MVA 115/34.5/13.2 kV","operatorCompanyName":"COMPA\u00D1IA ENERGETICA DE OCCIDENTE S.A.S. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1974-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"EL ZAQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"7.49","impedanceHighMediumNom":"12.09600","impedanceMediumLowNom":"8.61000","impedanceHighLowMax":"10.3","impedanceHighMediumMax":"15.83900","impedanceMediumLowMax":"11.84400","impedanceHighLowMin":"9.88","impedanceHighMediumMin":"3.01560","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.49","impedanceHighMediumSec0":"12.09600","impedanceMediumLowSec0":"8.61000","highLowCopperLosses":"-","highMediumCopperLosses":"82.40000","mediumLowCopperLosses":"-","ironLosses":"18","windingsList":[{"elementId":6790,"nomVoltage":"115","maxOperatingVoltage":"123.625","nomCapacity":"17.92","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6790,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"17.92","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6790,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"6.27","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.17","department":"CAUCA","municipality":"BOL\u00CDVAR","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2357,"elementName":"ENVIGADO 1 180 MVA 230/115/46 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1968-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ENVIGADO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.38","impedanceHighMediumNom":"9.30000","impedanceMediumLowNom":"8.97000","impedanceHighLowMax":"13.1066","impedanceHighMediumMax":"13.10000","impedanceMediumLowMax":"9.90660","impedanceHighLowMin":"11.8533","impedanceHighMediumMin":"6.90000","impedanceMediumLowMin":"8.28000","impedanceHighLowSec0":"12.3333","impedanceHighMediumSec0":"9.29000","impedanceMediumLowSec0":"8.97000","highLowCopperLosses":"175.5","highMediumCopperLosses":"324.00000","mediumLowCopperLosses":"133.50000","ironLosses":"73.8","windingsList":[{"elementId":2357,"nomVoltage":"230","maxOperatingVoltage":"259.9","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2357,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2357,"nomVoltage":"46","maxOperatingVoltage":"48.3","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"200.1","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"259.9","step":"1.3","department":"ANTIOQUIA","municipality":"ENVIGADO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6791,"elementName":"ENVIGADO 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ENVIGADO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"16.28","impedanceHighMediumNom":"7.91000","impedanceMediumLowNom":"2.73000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6791,"nomVoltage":"110","maxOperatingVoltage":"125.13","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6791,"nomVoltage":"44","maxOperatingVoltage":"51.22","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6791,"nomVoltage":"13.2","maxOperatingVoltage":"15.02","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.13","normalStep":"12","neutralU":"110","lowStep":"1","lowStepU":"125.13","step":"1.25","department":"ANTIOQUIA","municipality":"ENVIGADO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2358,"elementName":"ENVIGADO 2 180 MVA 230/115/46 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1968-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ENVIGADO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.39","impedanceHighMediumNom":"9.24000","impedanceMediumLowNom":"8.97000","impedanceHighLowMax":"13.1066","impedanceHighMediumMax":"13.03000","impedanceMediumLowMax":"9.90660","impedanceHighLowMin":"11.8533","impedanceHighMediumMin":"6.86000","impedanceMediumLowMin":"8.28000","impedanceHighLowSec0":"12.39","impedanceHighMediumSec0":"9.29000","impedanceMediumLowSec0":"8.87330","highLowCopperLosses":"175.5","highMediumCopperLosses":"175.50000","mediumLowCopperLosses":"133.50000","ironLosses":"133.5","windingsList":[{"elementId":2358,"nomVoltage":"230","maxOperatingVoltage":"259.9","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2358,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2358,"nomVoltage":"46","maxOperatingVoltage":"48.3","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"200.1","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"259.9","step":"1.3","department":"ANTIOQUIA","municipality":"ENVIGADO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6792,"elementName":"ENVIGADO 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ENVIGADO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"17.72","impedanceHighMediumNom":"9.99000","impedanceMediumLowNom":"2.85990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6792,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6792,"nomVoltage":"44","maxOperatingVoltage":"49.25","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6792,"nomVoltage":"13.2","maxOperatingVoltage":"15","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"ENVIGADO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2359,"elementName":"ESCUELA DE MINAS 1 G1-3 72 MVA 115/13.8 kV","operatorCompanyName":"HIDROELECTRICA DEL ALTO PORCE S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-09-30","usoTypeClassification":"Generaci\u00F3n","substationName":"ESCUELA DE MINAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.87","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.08","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.79","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.79","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"92","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"22","windingsList":[{"elementId":2359,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"72","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2359,"nomVoltage":"13.8","maxOperatingVoltage":"-","nomCapacity":"72","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.2","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"ANTIOQUIA","municipality":"MARINILLA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2361,"elementName":"ESMERALDA (CHEC) G1 18 MVA 115/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"ESMERALDA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.21","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.21","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"59.86","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"20.55","windingsList":[{"elementId":2361,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"18","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2361,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"18","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2362,"elementName":"ESMERALDA (CHEC) G2 18 MVA 115/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"ESMERALDA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.19","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.19","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"59.86","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"20.55","windingsList":[{"elementId":2362,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"18","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2362,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"18","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2363,"elementName":"ESMERALDA 1 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ESMERALDA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.85","impedanceHighMediumNom":"9.45000","impedanceMediumLowNom":"5.88000","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.30500","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.194","impedanceHighMediumMin":"10.40000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.3725","impedanceHighMediumSec0":"8.03250","impedanceMediumLowSec0":"4.99800","highLowCopperLosses":"96.2","highMediumCopperLosses":"208.00000","mediumLowCopperLosses":"100.00000","ironLosses":"36.2","windingsList":[{"elementId":2363,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2363,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2363,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.69","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2364,"elementName":"ESMERALDA 2 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ESMERALDA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.85","impedanceHighMediumNom":"9.45000","impedanceMediumLowNom":"5.88000","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.30500","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.194","impedanceHighMediumMin":"10.40000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.3725","impedanceHighMediumSec0":"8.03250","impedanceMediumLowSec0":"4.99800","highLowCopperLosses":"90.5","highMediumCopperLosses":"177.00000","mediumLowCopperLosses":"101.40000","ironLosses":"53.85","windingsList":[{"elementId":2364,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2364,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2364,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.53","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2365,"elementName":"ESMERALDA 3 90 MVA 220/115/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2019-08-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"ESMERALDA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"8.39","impedanceHighMediumNom":"9.40000","impedanceMediumLowNom":"5.20000","impedanceHighLowMax":"10.9","impedanceHighMediumMax":"9.31000","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.52","impedanceHighMediumMin":"10.24000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.39","impedanceHighMediumSec0":"9.40000","impedanceMediumLowSec0":"5.20000","highLowCopperLosses":"65.8","highMediumCopperLosses":"153.30000","mediumLowCopperLosses":"73.40000","ironLosses":"31.15","windingsList":[{"elementId":2365,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2365,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"90","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2365,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"27.5","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":20090,"elementName":"ESTAMBUL 1 25 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-08-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"ESTAMBUL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.9","impedanceHighMediumNom":"6.43000","impedanceMediumLowNom":"3.59000","impedanceHighLowMax":"10.6","impedanceHighMediumMax":"6.75000","impedanceMediumLowMax":"3.59000","impedanceHighLowMin":"9.5","impedanceHighMediumMin":"6.25000","impedanceMediumLowMin":"3.59000","impedanceHighLowSec0":"8.95","impedanceHighMediumSec0":"5.60000","impedanceMediumLowSec0":"5.03000","highLowCopperLosses":"98","highMediumCopperLosses":"17.39000","mediumLowCopperLosses":"9.29000","ironLosses":"19.8","windingsList":[{"elementId":20090,"nomVoltage":"115","maxOperatingVoltage":"122.4","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20090,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.16","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":10170,"elementName":"FACATATIVA 2 35 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-10-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"FACATATIVA","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.51","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.74","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.89","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"115","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19","windingsList":[{"elementId":10170,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10170,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"FACATATIV\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6793,"elementName":"FACATATIVA 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1979-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"FACATATIVA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.54","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.36","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.36","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"216","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":6793,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6793,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"126.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"103.5","step":"1","department":"CUNDINAMARCA","municipality":"FACATATIV\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2368,"elementName":"FLANDES 3 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLANDES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.4099","impedanceHighMediumNom":"13.30000","impedanceMediumLowNom":"0.49060","impedanceHighLowMax":"2.5822","impedanceHighMediumMax":"14.27140","impedanceMediumLowMax":"0.48830","impedanceHighLowMin":"2.1827","impedanceHighMediumMin":"12.06380","impedanceMediumLowMin":"0.48830","impedanceHighLowSec0":"2.0958","impedanceHighMediumSec0":"12.03080","impedanceMediumLowSec0":"0.68460","highLowCopperLosses":"18.1799","highMediumCopperLosses":"148.74500","mediumLowCopperLosses":"11.53900","ironLosses":"29.077","windingsList":[{"elementId":2368,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2368,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2368,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"TOLIMA","municipality":"FLANDES","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11086,"elementName":"FLANDES R1 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLANDES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.44","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.04","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.09","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.43","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"79.45","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.623","windingsList":[{"elementId":11086,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11086,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"TOLIMA","municipality":"FLANDES","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2366,"elementName":"FLANDES T1 60 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLANDES","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.782","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.529","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.355","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.887","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"233.94","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.813","windingsList":[{"elementId":2366,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"60","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2366,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"60","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"FLANDES","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2367,"elementName":"FLANDES T2 60 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLANDES","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.86","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.61","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.44","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.97","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"236.14","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.995","windingsList":[{"elementId":2367,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2367,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"FLANDES","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2369,"elementName":"FLORIDA (BUCARAMANGA) 1 40 MVA 115/34.5/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-07-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLORIDA (BUCARAMANGA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"8.37","impedanceHighMediumNom":"6.18000","impedanceMediumLowNom":"2.91000","impedanceHighLowMax":"8.77","impedanceHighMediumMax":"6.31000","impedanceMediumLowMax":"2.91000","impedanceHighLowMin":"8.1","impedanceHighMediumMin":"6.10000","impedanceMediumLowMin":"2.91000","impedanceHighLowSec0":"8.37","impedanceHighMediumSec0":"6.18000","impedanceMediumLowSec0":"2.91000","highLowCopperLosses":"97.3","highMediumCopperLosses":"16.89000","mediumLowCopperLosses":"37.34000","ironLosses":"23.5","windingsList":[{"elementId":2369,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2369,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"1","highStepU":"126.5","normalStep":"9","neutralU":"115","lowStep":"17","lowStepU":"103.5","step":"1.25","department":"SANTANDER","municipality":"FLORIDABLANCA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2370,"elementName":"FLORIDA (BUCARAMANGA) 3 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-07-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLORIDA (BUCARAMANGA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.17999","impedanceHighMediumNom":"8.36000","impedanceMediumLowNom":"2.91001","impedanceHighLowMax":"-","impedanceHighMediumMax":"8.78000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.11000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.18","impedanceHighMediumSec0":"8.36000","impedanceMediumLowSec0":"2.91000","highLowCopperLosses":"16.72","highMediumCopperLosses":"78.06000","mediumLowCopperLosses":"-","ironLosses":"27.07","windingsList":[{"elementId":2370,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2370,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2370,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"FLORIDABLANCA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2374,"elementName":"FLORIDA (CAUCA) 1 G1 16.9 MVA 115/13.8 kV","operatorCompanyName":"VATIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"FLORIDA (CAUCA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"13.14","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.797","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.483","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.14","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2374,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"16.9","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2374,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"16.9","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CAUCA","municipality":"CAJIB\u00CDO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2375,"elementName":"FLORIDA (CAUCA) 2 G2 16.9 MVA 115/13.8 kV","operatorCompanyName":"VATIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"FLORIDA (CAUCA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"13.14","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.797","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.483","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.14","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2375,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"16.9","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2375,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"16.9","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CAUCA","municipality":"CAJIB\u00CDO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2371,"elementName":"FLORIDA (D1) 2 40 MVA 115/12/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2011-11-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLORIDA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.0133","impedanceHighMediumNom":"8.99500","impedanceMediumLowNom":"2.04900","impedanceHighLowMax":"18.1066","impedanceHighMediumMax":"9.53470","impedanceMediumLowMax":"-","impedanceHighLowMin":"16.4","impedanceHighMediumMin":"8.63520","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.3328","impedanceHighMediumSec0":"8.63520","impedanceMediumLowSec0":"1.96700","highLowCopperLosses":"132.6","highMediumCopperLosses":"44.10000","mediumLowCopperLosses":"44.10000","ironLosses":"23.5","windingsList":[{"elementId":2371,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2371,"nomVoltage":"12","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2372,"elementName":"FLORIDA (D2) 3 40 MVA 115/12/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2011-11-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLORIDA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.0533","impedanceHighMediumNom":"8.99510","impedanceMediumLowNom":"2.04900","impedanceHighLowMax":"18.04","impedanceHighMediumMax":"9.53480","impedanceMediumLowMax":"-","impedanceHighLowMin":"16.44","impedanceHighMediumMin":"8.63520","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.3712","impedanceHighMediumSec0":"8.63510","impedanceMediumLowSec0":"1.96700","highLowCopperLosses":"132.6","highMediumCopperLosses":"44.10000","mediumLowCopperLosses":"44.10000","ironLosses":"23.5","windingsList":[{"elementId":2372,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2372,"nomVoltage":"12","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2373,"elementName":"FLORIDA (R1) 1 40 MVA 115/34.5/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2011-11-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"FLORIDA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"14.1066","impedanceHighMediumNom":"7.66800","impedanceMediumLowNom":"1.73800","impedanceHighLowMax":"14.92","impedanceHighMediumMax":"8.12800","impedanceMediumLowMax":"-","impedanceHighLowMin":"13.6533","impedanceHighMediumMin":"7.36120","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.5424","impedanceHighMediumSec0":"7.36130","impedanceMediumLowSec0":"1.66850","highLowCopperLosses":"217.44","highMediumCopperLosses":"72.29880","mediumLowCopperLosses":"72.29880","ironLosses":"28.16","windingsList":[{"elementId":2373,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2373,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":22294,"elementName":"FONTIBON D1 40 MVA 115/11.4/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"FONTIBON","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.09","impedanceHighMediumNom":"8.53000","impedanceMediumLowNom":"1.73000","impedanceHighLowMax":"18.04","impedanceHighMediumMax":"9.04000","impedanceMediumLowMax":"1.73000","impedanceHighLowMin":"16.48","impedanceHighMediumMin":"8.18000","impedanceMediumLowMin":"1.73000","impedanceHighLowSec0":"16.41","impedanceHighMediumSec0":"8.18000","impedanceMediumLowSec0":"1.66000","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"24","windingsList":[{"elementId":22294,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22294,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":22297,"elementName":"FONTIBON D2 40 MVA 115/11.4/(6.6) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"FONTIBON","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.52","impedanceHighMediumNom":"8.25000","impedanceMediumLowNom":"1.65000","impedanceHighLowMax":"17.44","impedanceHighMediumMax":"8.74000","impedanceMediumLowMax":"1.65000","impedanceHighLowMin":"16.37","impedanceHighMediumMin":"7.92000","impedanceMediumLowMin":"1.65000","impedanceHighLowSec0":"15.86","impedanceHighMediumSec0":"7.92000","impedanceMediumLowSec0":"1.58000","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"24","windingsList":[{"elementId":22297,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22297,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":22298,"elementName":"FONTIBON D3 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"FONTIBON","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.71","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.64","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":22298,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22298,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21945,"elementName":"FONTIBON R1 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"FONTIBON","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.11","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.93","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.57","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.54","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"216","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28.5","windingsList":[{"elementId":21945,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21945,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21946,"elementName":"FONTIBON R2 40 MVA 115/34.5/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"FONTIBON","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"14.15","impedanceHighMediumNom":"10.64000","impedanceMediumLowNom":"2.31000","impedanceHighLowMax":"14.84","impedanceHighMediumMax":"11.28000","impedanceMediumLowMax":"2.31000","impedanceHighLowMin":"13.68","impedanceHighMediumMin":"10.21000","impedanceMediumLowMin":"2.31000","impedanceHighLowSec0":"13.58","impedanceHighMediumSec0":"10.21000","impedanceMediumLowSec0":"2.22000","highLowCopperLosses":"216","highMediumCopperLosses":"71.82000","mediumLowCopperLosses":"71.82000","ironLosses":"28","windingsList":[{"elementId":21946,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21946,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":8350,"elementName":"FONTIBON R3 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-11-03","usoTypeClassification":"Uso SDL-A un STR","substationName":"FONTIBON","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.75","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.41","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"81","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.8","windingsList":[{"elementId":8350,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8350,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2376,"elementName":"FUNDACION 1 55 MVA 220/110/10 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-01-01","usoTypeClassification":"Del OR al STN","substationName":"FUNDACION","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"16.3","impedanceHighMediumNom":"5.15450","impedanceMediumLowNom":"3.02730","impedanceHighLowMax":"18.9","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.1","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.3","impedanceHighMediumSec0":"5.15450","impedanceMediumLowSec0":"3.02730","highLowCopperLosses":"242.3","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"22.14","windingsList":[{"elementId":2376,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"55","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2376,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"55","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"23","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"MAGDALENA","municipality":"FUNDACI\u00D3N","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6794,"elementName":"FUNDACION 2 42 MVA 110/34.5/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-11-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"FUNDACION","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.32","impedanceHighMediumNom":"14.37000","impedanceMediumLowNom":"3.36000","impedanceHighLowMax":"12.97","impedanceHighMediumMax":"15.51000","impedanceMediumLowMax":"0.00000","impedanceHighLowMin":"12.16","impedanceHighMediumMin":"13.98000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"47.647","highMediumCopperLosses":"137.14900","mediumLowCopperLosses":"43.00000","ironLosses":"22.43","windingsList":[{"elementId":6794,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"42","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6794,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"37","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6794,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"25","highStepU":"93.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"MAGDALENA","municipality":"FUNDACI\u00D3N","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2377,"elementName":"FUNDACION 6 100 MVA 220/110/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-08-04","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"FUNDACION","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"5.1545","impedanceHighMediumNom":"16.62900","impedanceMediumLowNom":"3.02720","impedanceHighLowMax":"-","impedanceHighMediumMax":"16.99100","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"16.00700","impedanceMediumLowMin":"-","impedanceHighLowSec0":"5.1545","impedanceHighMediumSec0":"16.62900","impedanceMediumLowSec0":"3.02720","highLowCopperLosses":"-","highMediumCopperLosses":"390.64800","mediumLowCopperLosses":"-","ironLosses":"59.735","windingsList":[{"elementId":2377,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2377,"nomVoltage":"110","maxOperatingVoltage":"145","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2377,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"33.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"MAGDALENA","municipality":"FUNDACI\u00D3N","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":17560,"elementName":"FUNDACION PROVISIONAL 1 10 MVA 110/13.8/(4.66) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-05-02","usoTypeClassification":"Uso SDL-A un STR","substationName":"FUNDACION","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.12","impedanceHighMediumNom":"2.91000","impedanceMediumLowNom":"1.16000","impedanceHighLowMax":"10.25","impedanceHighMediumMax":"2.91000","impedanceMediumLowMax":"1.16000","impedanceHighLowMin":"9.75","impedanceHighMediumMin":"2.91000","impedanceMediumLowMin":"1.16000","impedanceHighLowSec0":"10.12","impedanceHighMediumSec0":"2.91000","impedanceMediumLowSec0":"1.16000","highLowCopperLosses":"52","highMediumCopperLosses":"23.00000","mediumLowCopperLosses":"33.00000","ironLosses":"11.2","windingsList":[{"elementId":17560,"nomVoltage":"110","maxOperatingVoltage":"120.75","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17560,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"MAGDALENA","municipality":"FUNDACI\u00D3N","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6795,"elementName":"GAIRA 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GAIRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"11.94","impedanceHighMediumNom":"6.31000","impedanceMediumLowNom":"5.15000","impedanceHighLowMax":"11.94","impedanceHighMediumMax":"6.31000","impedanceMediumLowMax":"5.15000","impedanceHighLowMin":"11.94","impedanceHighMediumMin":"6.31000","impedanceMediumLowMin":"5.15000","impedanceHighLowSec0":"11.94","impedanceHighMediumSec0":"6.31000","impedanceMediumLowSec0":"5.15000","highLowCopperLosses":"149.63","highMediumCopperLosses":"143.57000","mediumLowCopperLosses":"115.68000","ironLosses":"27.17","windingsList":[{"elementId":6795,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6795,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"7.28","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6795,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2378,"elementName":"GAMBOTE 1 20 MVA 66/13.8/(4.26) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-07-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"GAMBOTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Yy0d0","impedanceHighLowNom":"12.45","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"13.25","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.7","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.45","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2378,"nomVoltage":"66","maxOperatingVoltage":"73.15","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2378,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"58.85","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"73.15","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":8887,"elementName":"GAMBOTE 2 20 MVA 66/13.8/(13.8) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"GAMBOTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"7.29","impedanceHighMediumNom":"12.35000","impedanceMediumLowNom":"2.07000","impedanceHighLowMax":"7.46","impedanceHighMediumMax":"12.76000","impedanceMediumLowMax":"2.07000","impedanceHighLowMin":"7.21","impedanceHighMediumMin":"11.92000","impedanceMediumLowMin":"2.07000","impedanceHighLowSec0":"7.29","impedanceHighMediumSec0":"12.35000","impedanceMediumLowSec0":"2.07000","highLowCopperLosses":"98.009","highMediumCopperLosses":"24.84600","mediumLowCopperLosses":"20.15900","ironLosses":"12.191","windingsList":[{"elementId":8887,"nomVoltage":"66","maxOperatingVoltage":"72.6","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8887,"nomVoltage":"13.8","maxOperatingVoltage":"14.3","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"59.4","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2379,"elementName":"GAMBOTE 3 30 MVA 66/34.5/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GAMBOTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.87","impedanceHighMediumNom":"7.82000","impedanceMediumLowNom":"2.43000","impedanceHighLowMax":"13.34","impedanceHighMediumMax":"7.94000","impedanceMediumLowMax":"2.43000","impedanceHighLowMin":"12.18","impedanceHighMediumMin":"7.73000","impedanceMediumLowMin":"2.43000","impedanceHighLowSec0":"11.79","impedanceHighMediumSec0":"6.65000","impedanceMediumLowSec0":"2.07000","highLowCopperLosses":"132.5954","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"13.0433","windingsList":[{"elementId":2379,"nomVoltage":"66","maxOperatingVoltage":"69.3","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2379,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"56.1","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.3","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2380,"elementName":"GECELCA 3.2 5 G32 423 MVA 110/19 KV","operatorCompanyName":"GENERADORA Y COMERCIALIZADORA DE ENERGIA DEL CARIBE S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-09-28","usoTypeClassification":"Generaci\u00F3n","substationName":"GECELCA 3.2 110 KV","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"14.59","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.04","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.81","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.64","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"319.09","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"69.29","windingsList":[{"elementId":2380,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"423","emergencyCapacity":"180","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2380,"nomVoltage":"19","maxOperatingVoltage":"19","nomCapacity":"423","emergencyCapacity":"180","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"106.37","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"2.5","department":"C\u00D3RDOBA","municipality":"MONTEL\u00CDBANO","subAreaName":"SubArea Cerromatoso"},{"elementType":null,"elementId":2381,"elementName":"GECELCA G3 240 MVA 110/18 kV","operatorCompanyName":"GENERADORA Y COMERCIALIZADORA DE ENERGIA DEL CARIBE S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-09-17","usoTypeClassification":"Generaci\u00F3n","substationName":"GECELCA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.38","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.66","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.24","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.34","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"186.1","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"43.25","windingsList":[{"elementId":2381,"nomVoltage":"110","maxOperatingVoltage":"120","nomCapacity":"240","emergencyCapacity":"142.5","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2381,"nomVoltage":"18","maxOperatingVoltage":"18","nomCapacity":"240","emergencyCapacity":"142.5","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"C\u00D3RDOBA","municipality":"MONTEL\u00CDBANO","subAreaName":"SubArea Cerromatoso"},{"elementType":null,"elementId":2382,"elementName":"GIRARDOTA 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GIRARDOTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"12.33","impedanceHighMediumNom":"8.05000","impedanceMediumLowNom":"3.03000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2382,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2382,"nomVoltage":"44","maxOperatingVoltage":"48.89","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2382,"nomVoltage":"13.2","maxOperatingVoltage":"14.35","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"99","normalStep":"17","neutralU":"110","lowStep":"1","lowStepU":"121","step":"0.625","department":"ANTIOQUIA","municipality":"GIRARDOTA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":54909,"elementName":"GIRARDOTA 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-04-22","usoTypeClassification":"Uso SDL-A un STR","substationName":"GIRARDOTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"16.23","impedanceHighMediumNom":"9.74000","impedanceMediumLowNom":"3.32000","impedanceHighLowMax":"17.11","impedanceHighMediumMax":"10.05000","impedanceMediumLowMax":"3.21000","impedanceHighLowMin":"15.58","impedanceHighMediumMin":"9.52000","impedanceMediumLowMin":"3.50000","impedanceHighLowSec0":"14.607","impedanceHighMediumSec0":"8.76600","impedanceMediumLowSec0":"2.98800","highLowCopperLosses":"180.59","highMediumCopperLosses":"31.45600","mediumLowCopperLosses":"25.75200","ironLosses":"40.89","windingsList":[{"elementId":54909,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":54909,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":54909,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"GIRARDOTA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2384,"elementName":"GRANADA 2 30 MVA 115/34.5/(13.2) kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-07-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"GRANADA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.25","impedanceHighMediumNom":"8.42000","impedanceMediumLowNom":"8.42000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2384,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2384,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"META","municipality":"GRANADA","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2383,"elementName":"GRANADA G1 20 MVA 115/13.2/11.4 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-Generaci\u00F3n","substationName":"GRANADA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Yyn0d0","impedanceHighLowNom":"8.24","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"9.06","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"7.42","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.24","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2383,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2383,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"META","municipality":"GRANADA","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":19499,"elementName":"GUACHAL 2 37 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Pruebas","fpoDate":"-","usoTypeClassification":"Generaci\u00F3n","substationName":"GUACHAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"13.33","impedanceHighMediumNom":"2.03000","impedanceMediumLowNom":"0.60000","impedanceHighLowMax":"14.3036","impedanceHighMediumMax":"2.17830","impedanceMediumLowMax":"0.60000","impedanceHighLowMin":"12.091","impedanceHighMediumMin":"1.84130","impedanceMediumLowMin":"0.60000","impedanceHighLowSec0":"12.058","impedanceHighMediumSec0":"1.76800","impedanceMediumLowSec0":"0.84120","highLowCopperLosses":"139.5979","highMediumCopperLosses":"17.06190","mediumLowCopperLosses":"10.82420","ironLosses":"27.3627","windingsList":[{"elementId":19499,"nomVoltage":"115","maxOperatingVoltage":"128.77","nomCapacity":"37","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19499,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"37","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"19","highStepU":"101.23","normalStep":"19","neutralU":"115","lowStep":"1","lowStepU":"128.77","step":"1","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6796,"elementName":"GUACHAL II 1 58.5 MVA 115/34.5 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1995-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUACHAL II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.33373","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.15","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.96","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6796,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"58.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6796,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"122.37","normalStep":"10","neutralU":"34.5","lowStep":"1","lowStepU":"97.62","step":"1.39","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":10076,"elementName":"GUADALUPE IV 5 20 MVA 220/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-Del OR al STN","substationName":"GUADALUPE IV","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.3","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29","windingsList":[{"elementId":10076,"nomVoltage":"230","maxOperatingVoltage":"255.87","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10076,"nomVoltage":"44","maxOperatingVoltage":"44.5","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"215.62","normalStep":"10","neutralU":"230","lowStep":"1","lowStepU":"255.87","step":"2.5","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2385,"elementName":"GUADALUPE IV G12 180 MVA 230/13.2/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUADALUPE IV","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"12.83","impedanceHighMediumNom":"12.87000","impedanceMediumLowNom":"23.72000","impedanceHighLowMax":"12.65","impedanceHighMediumMax":"12.72000","impedanceMediumLowMax":"23.72000","impedanceHighLowMin":"13.12","impedanceHighMediumMin":"13.17000","impedanceMediumLowMin":"23.72000","impedanceHighLowSec0":"12.83","impedanceHighMediumSec0":"12.87000","impedanceMediumLowSec0":"23.72000","highLowCopperLosses":"190","highMediumCopperLosses":"190.00000","mediumLowCopperLosses":"379.90000","ironLosses":"91.8","windingsList":[{"elementId":2385,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"180","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2385,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2385,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2386,"elementName":"GUADALUPE IV G3 180 MVA 230/13.2/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUADALUPE IV","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"13.24","impedanceHighMediumNom":"13.19000","impedanceMediumLowNom":"23.72000","impedanceHighLowMax":"12.96","impedanceHighMediumMax":"12.88000","impedanceMediumLowMax":"23.72000","impedanceHighLowMin":"13.71","impedanceHighMediumMin":"13.65000","impedanceMediumLowMin":"23.72000","impedanceHighLowSec0":"13.24","impedanceHighMediumSec0":"13.19000","impedanceMediumLowSec0":"23.72000","highLowCopperLosses":"190","highMediumCopperLosses":"190.00000","mediumLowCopperLosses":"379.90000","ironLosses":"91.8","windingsList":[{"elementId":2386,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"180","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2386,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2386,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"GUADALUPE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2387,"elementName":"GUAJIRA 3 40 MVA 220/34.5/6.9 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Uso STN-A un SDL","substationName":"GUAJIRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"23.50002","impedanceHighMediumNom":"20.09999","impedanceMediumLowNom":"13.60004","impedanceHighLowMax":"23.7","impedanceHighMediumMax":"20.30000","impedanceMediumLowMax":"-","impedanceHighLowMin":"22.9","impedanceHighMediumMin":"19.80000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"97.6","highMediumCopperLosses":"92.90000","mediumLowCopperLosses":"81.20000","ironLosses":"27.62","windingsList":[{"elementId":2387,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2387,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"17","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2387,"nomVoltage":"6.9","maxOperatingVoltage":"8.7","nomCapacity":"23","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"187","normalStep":"7","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.8349","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2388,"elementName":"GUAJIRA 4 40 MVA 220/34.5/6.9 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1985-01-01","usoTypeClassification":"Uso STN-A un SDL","substationName":"GUAJIRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"16.68","impedanceHighMediumNom":"20.36001","impedanceMediumLowNom":"7.15002","impedanceHighLowMax":"17.14","impedanceHighMediumMax":"20.77000","impedanceMediumLowMax":"-","impedanceHighLowMin":"15.97","impedanceHighMediumMin":"20.00000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"108.4","highMediumCopperLosses":"66.46000","mediumLowCopperLosses":"62.51000","ironLosses":"24.54","windingsList":[{"elementId":2388,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2388,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"17","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2388,"nomVoltage":"6.9","maxOperatingVoltage":"7.59","nomCapacity":"23","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"187","normalStep":"7","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.8349","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2389,"elementName":"GUAJIRA G1 200 MVA 220/13.8/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAJIRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"20.80335","impedanceHighMediumNom":"20.68665","impedanceMediumLowNom":"38.05670","impedanceHighLowMax":"20.7733","impedanceHighMediumMax":"20.64500","impedanceMediumLowMax":"-","impedanceHighLowMin":"20.8883","impedanceHighMediumMin":"20.72830","impedanceMediumLowMin":"-","impedanceHighLowSec0":"20.8033","impedanceHighMediumSec0":"20.68670","impedanceMediumLowSec0":"38.05670","highLowCopperLosses":"144.014","highMediumCopperLosses":"139.98300","mediumLowCopperLosses":"268.32600","ironLosses":"60.826","windingsList":[{"elementId":2389,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"200","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2389,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2389,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"221.35","normalStep":"4","neutralU":"233","lowStep":"1","lowStepU":"244.65","step":"1.6665","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2390,"elementName":"GUAJIRA G2 200 MVA 220/13.8/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAJIRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"20.70335","impedanceHighMediumNom":"20.62500","impedanceMediumLowNom":"38.06670","impedanceHighLowMax":"20.67","impedanceHighMediumMax":"20.57000","impedanceMediumLowMax":"-","impedanceHighLowMin":"20.785","impedanceHighMediumMin":"20.67330","impedanceMediumLowMin":"-","impedanceHighLowSec0":"20.7033","impedanceHighMediumSec0":"20.62500","impedanceMediumLowSec0":"38.06670","highLowCopperLosses":"146.429","highMediumCopperLosses":"140.92800","mediumLowCopperLosses":"261.51200","ironLosses":"59.793","windingsList":[{"elementId":2390,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"200","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2390,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2390,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"221.35","normalStep":"4","neutralU":"233","lowStep":"1","lowStepU":"244.65","step":"1.6665","department":"LA GUAJIRA","municipality":"RIOHACHA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2391,"elementName":"GUALANDAY 1 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-08-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUALANDAY","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.11","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.68","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.7333","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.1067","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.78","windingsList":[{"elementId":2391,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2391,"nomVoltage":"34.5","maxOperatingVoltage":"34.54","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"100.05","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2392,"elementName":"GUALANDAY 2 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-03-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUALANDAY","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.66","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.99","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2392,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2392,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"100.05","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6797,"elementName":"GUAPI 1 15 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-08-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUAPI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.76","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.46","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6797,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6797,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CAUCA","municipality":"GUAP\u00CD","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6798,"elementName":"GUAPI 2 15 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-08-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUAPI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.76","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.46","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6798,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6798,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CAUCA","municipality":"GUAP\u00CD","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6799,"elementName":"GUATAPE 1 15 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1994-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUATAPE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.86","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.46","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.86","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6799,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"15","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6799,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"ANTIOQUIA","municipality":"GUATAP\u00C9","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2393,"elementName":"GUATAPE 1 90 MVA 230/115/46 Kv","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"GUATAPE","windingType":"Tridevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"13","impedanceHighMediumNom":"9.34670","impedanceMediumLowNom":"8.50670","impedanceHighLowMax":"13.9067","impedanceHighMediumMax":"11.81330","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.3066","impedanceHighMediumMin":"7.62670","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13","impedanceHighMediumSec0":"9.34670","impedanceMediumLowSec0":"8.50670","highLowCopperLosses":"94","highMediumCopperLosses":"262.00000","mediumLowCopperLosses":"75.00000","ironLosses":"24","windingsList":[{"elementId":2393,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2393,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2393,"nomVoltage":"46","maxOperatingVoltage":"46","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"ANTIOQUIA","municipality":"SAN RAFAEL","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2394,"elementName":"GUATAPE 1 G12 171 MVA 238.2/13.8/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUATAPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"16.7","impedanceHighMediumNom":"16.69000","impedanceMediumLowNom":"38.55000","impedanceHighLowMax":"15.52","impedanceHighMediumMax":"16.97000","impedanceMediumLowMax":"38.55000","impedanceHighLowMin":"18.07","impedanceHighMediumMin":"16.45000","impedanceMediumLowMin":"38.55000","impedanceHighLowSec0":"16.7","impedanceHighMediumSec0":"16.69000","impedanceMediumLowSec0":"38.55000","highLowCopperLosses":"192.2","highMediumCopperLosses":"264.90000","mediumLowCopperLosses":"516.60000","ironLosses":"40.402","windingsList":[{"elementId":2394,"nomVoltage":"238.2","maxOperatingVoltage":"238.2","nomCapacity":"171","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2394,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2394,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"225.8","normalStep":"3","neutralU":"238.2","lowStep":"1","lowStepU":"250.6","step":"2.6","department":"ANTIOQUIA","municipality":"GUATAP\u00C9","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2395,"elementName":"GUATAPE 2 G34 171 MVA 238.2/13.8/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUATAPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"17.96","impedanceHighMediumNom":"16.42000","impedanceMediumLowNom":"38.57000","impedanceHighLowMax":"15.44","impedanceHighMediumMax":"16.97000","impedanceMediumLowMax":"38.57000","impedanceHighLowMin":"16.59","impedanceHighMediumMin":"16.67000","impedanceMediumLowMin":"38.57000","impedanceHighLowSec0":"17.96","impedanceHighMediumSec0":"16.42000","impedanceMediumLowSec0":"38.57000","highLowCopperLosses":"192.2","highMediumCopperLosses":"264.90000","mediumLowCopperLosses":"516.60000","ironLosses":"40.402","windingsList":[{"elementId":2395,"nomVoltage":"238.2","maxOperatingVoltage":"238.2","nomCapacity":"171","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2395,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2395,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"225.8","normalStep":"3","neutralU":"238.2","lowStep":"1","lowStepU":"250.6","step":"2.6","department":"ANTIOQUIA","municipality":"GUATAP\u00C9","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2396,"elementName":"GUATAPE 3 G56 171 MVA 238.2/13.8/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUATAPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"16.83","impedanceHighMediumNom":"16.60000","impedanceMediumLowNom":"38.59000","impedanceHighLowMax":"15.64","impedanceHighMediumMax":"16.88000","impedanceMediumLowMax":"38.59000","impedanceHighLowMin":"18.21","impedanceHighMediumMin":"16.35000","impedanceMediumLowMin":"38.59000","impedanceHighLowSec0":"16.83","impedanceHighMediumSec0":"16.60000","impedanceMediumLowSec0":"38.59000","highLowCopperLosses":"192.2","highMediumCopperLosses":"264.90000","mediumLowCopperLosses":"516.60000","ironLosses":"40.402","windingsList":[{"elementId":2396,"nomVoltage":"238.2","maxOperatingVoltage":"238.2","nomCapacity":"171","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2396,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2396,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"225.8","normalStep":"3","neutralU":"238.2","lowStep":"1","lowStepU":"250.6","step":"2.6","department":"ANTIOQUIA","municipality":"GUATAP\u00C9","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2397,"elementName":"GUATAPE 4 G78 171 MVA 238.2/13.8/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUATAPE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1d1","impedanceHighLowNom":"16.7","impedanceHighMediumNom":"16.69000","impedanceMediumLowNom":"38.55000","impedanceHighLowMax":"15.505","impedanceHighMediumMax":"16.97000","impedanceMediumLowMax":"38.55000","impedanceHighLowMin":"18.07","impedanceHighMediumMin":"16.45000","impedanceMediumLowMin":"38.55000","impedanceHighLowSec0":"16.7","impedanceHighMediumSec0":"16.69000","impedanceMediumLowSec0":"38.55000","highLowCopperLosses":"192.2","highMediumCopperLosses":"264.90000","mediumLowCopperLosses":"516.60000","ironLosses":"40.402","windingsList":[{"elementId":2397,"nomVoltage":"238.2","maxOperatingVoltage":"238.2","nomCapacity":"171","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2397,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2397,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"85.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"225.8","normalStep":"3","neutralU":"238.2","lowStep":"1","lowStepU":"250.6","step":"2.6","department":"ANTIOQUIA","municipality":"GUATAP\u00C9","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":61765,"elementName":"GUATAPURI 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-06-08","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUATAPURI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"28.69","impedanceHighMediumNom":"10.14000","impedanceMediumLowNom":"6.89000","impedanceHighLowMax":"29.33","impedanceHighMediumMax":"10.52000","impedanceMediumLowMax":"6.89000","impedanceHighLowMin":"27.12","impedanceHighMediumMin":"9.35000","impedanceMediumLowMin":"6.89000","impedanceHighLowSec0":"25.71","impedanceHighMediumSec0":"9.90000","impedanceMediumLowSec0":"6.28000","highLowCopperLosses":"159.0031","highMediumCopperLosses":"84.19280","mediumLowCopperLosses":"81.65040","ironLosses":"19.5675","windingsList":[{"elementId":61765,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":61765,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":61765,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"79.38","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6800,"elementName":"GUATEQUE 25 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUATEQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"8.65","impedanceHighMediumNom":"7.65000","impedanceMediumLowNom":"3.25000","impedanceHighLowMax":"-","impedanceHighMediumMax":"12.90000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.32000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.65","impedanceHighMediumSec0":"7.65000","impedanceMediumLowSec0":"3.25000","highLowCopperLosses":"139.53","highMediumCopperLosses":"37.02000","mediumLowCopperLosses":"10.49000","ironLosses":"16.1","windingsList":[{"elementId":6800,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6800,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6800,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"10","highStepU":"103.5","normalStep":"7","neutralU":"34.5","lowStep":"6","lowStepU":"123.625","step":"1.25","department":"BOYAC\u00C1","municipality":"GUATEQUE","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2398,"elementName":"GUAVIO 6 40 MVA 230/115/(13.8) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1999-05-14","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"GUAVIO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"13.1867","impedanceHighMediumNom":"4.88000","impedanceMediumLowNom":"1.23000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.1867","impedanceHighMediumSec0":"4.88000","impedanceMediumLowSec0":"1.23000","highLowCopperLosses":"126.4375","highMediumCopperLosses":"48.66250","mediumLowCopperLosses":"53.93250","ironLosses":"31.28","windingsList":[{"elementId":2398,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"40","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2398,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10318,"elementName":"GUAVIO G1 10 MVA 115/5.3/4.16 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2016-04-27","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"7","impedanceHighMediumNom":"2.99700","impedanceMediumLowNom":"2.99700","impedanceHighLowMax":"6.125","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"7.875","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7","impedanceHighMediumSec0":"2.99700","impedanceMediumLowSec0":"2.99700","highLowCopperLosses":"47.61","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":10318,"nomVoltage":"115","maxOperatingVoltage":"129.37","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10318,"nomVoltage":"5.3","maxOperatingVoltage":"5.3","nomCapacity":"3.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10318,"nomVoltage":"4.16","maxOperatingVoltage":"4.16","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"100.62","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"129.37","step":"1.25","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2399,"elementName":"GUAVIO G1 270 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.53","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.207","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.854","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.53","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"325.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"53.2","windingsList":[{"elementId":2399,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2399,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10320,"elementName":"GUAVIO G2 10 MVA 115/5.3/4.16 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2016-04-27","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1yn0","impedanceHighLowNom":"7","impedanceHighMediumNom":"2.99700","impedanceMediumLowNom":"2.99700","impedanceHighLowMax":"6.125","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"7.875","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7","impedanceHighMediumSec0":"2.99700","impedanceMediumLowSec0":"2.99700","highLowCopperLosses":"47.61","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":10320,"nomVoltage":"115","maxOperatingVoltage":"129.37","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10320,"nomVoltage":"5.3","maxOperatingVoltage":"5.3","nomCapacity":"3.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10320,"nomVoltage":"4.16","maxOperatingVoltage":"4.16","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"100.62","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"129.37","step":"1.25","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2400,"elementName":"GUAVIO G2 270 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.71","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.396","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.025","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.396","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2400,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2400,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2401,"elementName":"GUAVIO G3 270 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1991-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.73","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.417","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.044","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.73","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2401,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2401,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2402,"elementName":"GUAVIO G4 270 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.64","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.322","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.958","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.64","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2402,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2402,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2403,"elementName":"GUAVIO G5 270 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"GUAVIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.385","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.015","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.7","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2403,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2403,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"270","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CUNDINAMARCA","municipality":"UBAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2404,"elementName":"GUAYABAL 1 180 MVA 230/115/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-09-23","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"GUAYABAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d11","impedanceHighLowNom":"12.34","impedanceHighMediumNom":"9.22000","impedanceMediumLowNom":"8.94000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.3","impedanceHighMediumSec0":"9.22000","impedanceMediumLowSec0":"8.88000","highLowCopperLosses":"130.5","highMediumCopperLosses":"330.00000","mediumLowCopperLosses":"150.00000","ironLosses":"67.5","windingsList":[{"elementId":2404,"nomVoltage":"230","maxOperatingVoltage":"259.9","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2404,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2404,"nomVoltage":"44","maxOperatingVoltage":"48.2","nomCapacity":"60","emergencyCapacity":"116.7","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"200.1","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"259.9","step":"1.3","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2405,"elementName":"GUAYABAL 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUAYABAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.79","impedanceHighMediumNom":"9.79000","impedanceMediumLowNom":"2.85000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2405,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2405,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2405,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2406,"elementName":"GUAYABAL 2 180 MVA 230/115/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-09-23","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"GUAYABAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d11","impedanceHighLowNom":"12.45","impedanceHighMediumNom":"9.27000","impedanceMediumLowNom":"8.94000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.3","impedanceHighMediumSec0":"9.27000","impedanceMediumLowSec0":"8.88000","highLowCopperLosses":"130.5","highMediumCopperLosses":"330.00000","mediumLowCopperLosses":"150.00000","ironLosses":"67.5","windingsList":[{"elementId":2406,"nomVoltage":"230","maxOperatingVoltage":"259.9","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2406,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2406,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"60","emergencyCapacity":"116.7","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"200.1","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"259.9","step":"1.3","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2407,"elementName":"GUAYABAL 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUAYABAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"18.14","impedanceHighMediumNom":"10.03000","impedanceMediumLowNom":"2.82990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2407,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2407,"nomVoltage":"44","maxOperatingVoltage":"49.25","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2407,"nomVoltage":"13.2","maxOperatingVoltage":"15","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2408,"elementName":"GUAYABAL 3 40 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-12-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUAYABAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.88","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.63","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.88","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2408,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2408,"nomVoltage":"44","maxOperatingVoltage":"46","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":7420,"elementName":"GUAYABAL 4 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-02-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"GUAYABAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.81","impedanceHighMediumNom":"9.79000","impedanceMediumLowNom":"3.11000","impedanceHighLowMax":"15.92","impedanceHighMediumMax":"9.17000","impedanceMediumLowMax":"3.06000","impedanceHighLowMin":"20.5","impedanceHighMediumMin":"10.68000","impedanceMediumLowMin":"3.26000","impedanceHighLowSec0":"16.7","impedanceHighMediumSec0":"8.69000","impedanceMediumLowSec0":"3.16000","highLowCopperLosses":"242.01","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":7420,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7420,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7420,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"123.2","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"100.8","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2487,"elementName":"HELICONIA 1 450 MVA 500/230/34.5 KV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-09","usoTypeClassification":"Uso STN","substationName":"MEDELLIN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.333","impedanceHighMediumNom":"11.00000","impedanceMediumLowNom":"10.64300","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.20000","impedanceMediumLowMax":"10.82100","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.00000","impedanceMediumLowMin":"10.66400","impedanceHighLowSec0":"14.33","impedanceHighMediumSec0":"11.00000","impedanceMediumLowSec0":"10.64300","highLowCopperLosses":"300","highMediumCopperLosses":"645.00000","mediumLowCopperLosses":"300.00000","ironLosses":"213.9","windingsList":[{"elementId":2487,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2487,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2487,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"3.82","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"ANTIOQUIA","municipality":"HELICONIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2488,"elementName":"HELICONIA 2 450 MVA 500/230/34.5 KV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-09","usoTypeClassification":"Uso STN","substationName":"MEDELLIN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.333","impedanceHighMediumNom":"11.00000","impedanceMediumLowNom":"10.64300","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.20000","impedanceMediumLowMax":"10.82100","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.00000","impedanceMediumLowMin":"10.66400","impedanceHighLowSec0":"14.33","impedanceHighMediumSec0":"11.00000","impedanceMediumLowSec0":"10.64300","highLowCopperLosses":"300","highMediumCopperLosses":"645.00000","mediumLowCopperLosses":"300.00000","ironLosses":"213.9","windingsList":[{"elementId":2488,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2488,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2488,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"3.82","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"ANTIOQUIA","municipality":"HELICONIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6801,"elementName":"HISPANIA 40 MVA 115/44/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1991-11-20","usoTypeClassification":"Uso SDL-A un STR","substationName":"HISPANIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.29","impedanceHighMediumNom":"12.80000","impedanceMediumLowNom":"0.55000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6801,"nomVoltage":"115","maxOperatingVoltage":"123.63","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6801,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6801,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"4.65","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.48","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"ANTIOQUIA","municipality":"HISPANIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6802,"elementName":"HOBO 1 25 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-07-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"HOBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"12.01","impedanceHighMediumNom":"7.49700","impedanceMediumLowNom":"11.88200","impedanceHighLowMax":"12.91","impedanceHighMediumMax":"8.05900","impedanceMediumLowMax":"11.88200","impedanceHighLowMin":"10.809","impedanceHighMediumMin":"6.74700","impedanceMediumLowMin":"11.88200","impedanceHighLowSec0":"12.01","impedanceHighMediumSec0":"7.49700","impedanceMediumLowSec0":"11.88200","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6802,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6802,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"6","highStepU":"123.63","normalStep":"0","neutralU":"115","lowStep":"-8","lowStepU":"103.5","step":"1.25","department":"HUILA","municipality":"HOBO","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6803,"elementName":"HORIZONTE 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"HORIZONTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.86","impedanceHighMediumNom":"8.20000","impedanceMediumLowNom":"2.19990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6803,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6803,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6803,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2409,"elementName":"IBAGUE (MIROLINDO) 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"IBAGUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"7.0342","impedanceHighMediumNom":"16.33330","impedanceMediumLowNom":"3.19310","impedanceHighLowMax":"6.64","impedanceHighMediumMax":"18.61000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.58","impedanceHighMediumMin":"15.92700","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.0342","impedanceHighMediumSec0":"16.33330","impedanceMediumLowSec0":"3.19310","highLowCopperLosses":"40.4","highMediumCopperLosses":"376.20000","mediumLowCopperLosses":"37.40000","ironLosses":"104.2","windingsList":[{"elementId":2409,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2409,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2409,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"26.33","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.62","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.12","step":"0.96","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2410,"elementName":"IBAGUE 2 150 MVA 230/115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-03-24","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"IBAGUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"6.41221","impedanceHighMediumNom":"17.04280","impedanceMediumLowNom":"3.13094","impedanceHighLowMax":"6.63","impedanceHighMediumMax":"18.55000","impedanceMediumLowMax":"3.13000","impedanceHighLowMin":"6.57","impedanceHighMediumMin":"18.55000","impedanceMediumLowMin":"3.13000","impedanceHighLowSec0":"6.4122","impedanceHighMediumSec0":"17.04280","impedanceMediumLowSec0":"3.13090","highLowCopperLosses":"308.266","highMediumCopperLosses":"308.26600","mediumLowCopperLosses":"-","ironLosses":"53.273","windingsList":[{"elementId":2410,"nomVoltage":"230","maxOperatingVoltage":"242","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2410,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2410,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"24.9","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"27","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":10069,"elementName":"INCAUCA G1 80 MVA 115/13.8 kV","operatorCompanyName":"NITRO ENERGY COLOMBIA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-22","usoTypeClassification":"Generaci\u00F3n","substationName":"INCAUCA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"13.98","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.55","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"290","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29.2","windingsList":[{"elementId":10069,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"80","emergencyCapacity":"111","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10069,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"80","emergencyCapacity":"111","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CAUCA","municipality":"MIRANDA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":20250,"elementName":"INDUMIL 1 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-22","usoTypeClassification":"Uso SDL-A un STR","substationName":"INDUMIL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.16","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.0226","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.706","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.466","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"152.49","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.7","windingsList":[{"elementId":20250,"nomVoltage":"115","maxOperatingVoltage":"127","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20250,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.58","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2411,"elementName":"INSULA (CHINCHINA) 1 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2011-07-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"INSULA (CHINCHINA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"11.84","impedanceHighMediumNom":"6.18000","impedanceMediumLowNom":"2.91000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.84","impedanceHighMediumSec0":"6.18000","impedanceMediumLowSec0":"2.91000","highLowCopperLosses":"148","highMediumCopperLosses":"6.18000","mediumLowCopperLosses":"-","ironLosses":"24","windingsList":[{"elementId":2411,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2411,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2412,"elementName":"INSULA (CHINCHINA) G1 9 MVA 33/4.16 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"INSULA (CHINCHINA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"6.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.19","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.68","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"50.74","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"9.99","windingsList":[{"elementId":2412,"nomVoltage":"33","maxOperatingVoltage":"34.65","nomCapacity":"9","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2412,"nomVoltage":"4.2","maxOperatingVoltage":"4.57","nomCapacity":"9","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":