"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"31.35","normalStep":"3","neutralU":"33","lowStep":"1","lowStepU":"34.65","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2413,"elementName":"INSULA (CHINCHINA) G2 12.5 MVA 33/4.16 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"INSULA (CHINCHINA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"6.23","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.53","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"50.74","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"9.99","windingsList":[{"elementId":2413,"nomVoltage":"33","maxOperatingVoltage":"34.65","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2413,"nomVoltage":"4.2","maxOperatingVoltage":"4.57","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"31.35","normalStep":"3","neutralU":"33","lowStep":"1","lowStepU":"34.65","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2414,"elementName":"INSULA (CHINCHINA) G3 14.1 MVA 33/4.16 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"INSULA (CHINCHINA)","windingType":"Bidevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"50.74","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"9.99","windingsList":[{"elementId":2414,"nomVoltage":"33","maxOperatingVoltage":"34.65","nomCapacity":"14.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2414,"nomVoltage":"4.2","maxOperatingVoltage":"4.57","nomCapacity":"14.1","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"31.35","normalStep":"3","neutralU":"33","lowStep":"1","lowStepU":"34.65","step":"2.5","department":"CALDAS","municipality":"CHINCHIN\u00C1","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2415,"elementName":"IRRA 1 40 MVA 115/33/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"1990-11-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"IRRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"8.41","impedanceHighMediumNom":"6.18000","impedanceMediumLowNom":"2.91000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.41","impedanceHighMediumSec0":"6.18000","impedanceMediumLowSec0":"2.91000","highLowCopperLosses":"148","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"24","windingsList":[{"elementId":2415,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2415,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.72","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"1","department":"CALDAS","municipality":"NEIRA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6804,"elementName":"ISTMINA 1 13 MVA 115/34.5/13.2 kV","operatorCompanyName":"EMPRESA DISTRIBUIDORA DEL PACIFICO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-03-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"ISTMINA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn11","impedanceHighLowNom":"7.82308","impedanceHighMediumNom":"4.58154","impedanceMediumLowNom":"1.08000","impedanceHighLowMax":"8.21","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"7.73","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.02","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"74.988","highMediumCopperLosses":"39.76490","mediumLowCopperLosses":"74.98800","ironLosses":"27.2684","windingsList":[{"elementId":6804,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"13","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6804,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"4","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6804,"nomVoltage":"13.2","maxOperatingVoltage":"17.5","nomCapacity":"9","emergencyCapacity":"133.33","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CHOC\u00D3","municipality":"ISTMINA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6805,"elementName":"ITAGUI 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1993-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ITAGUI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"17.53","impedanceHighMediumNom":"8.29000","impedanceMediumLowNom":"2.19990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6805,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6805,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"20","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6805,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"ITAG\u00DC\u00CD","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":10078,"elementName":"JAGUAS 1 10 MVA 230/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Carga","substationName":"JAGUAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.519","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.941","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"34.087","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.64","windingsList":[{"elementId":10078,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"10","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10078,"nomVoltage":"13.8","maxOperatingVoltage":"14.52","nomCapacity":"10","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN RAFAEL","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2416,"elementName":"JAGUAS G1 103.5 MVA 230/13.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"JAGUAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.94","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2416,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"103.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2416,"nomVoltage":"13.8","maxOperatingVoltage":"14.2","nomCapacity":"103.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN RAFAEL","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2417,"elementName":"JAGUAS G2 103.5 MVA 230/13.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"JAGUAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.36","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.89","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.45","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2417,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"103.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2417,"nomVoltage":"13.8","maxOperatingVoltage":"14.2","nomCapacity":"103.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN RAFAEL","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":51992,"elementName":"JAMONDINO 1 12.5 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JAMONDINO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.623","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.412","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.29","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"37.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"7.5","windingsList":[{"elementId":51992,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"12.5","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"11.1","xGround":"62.95","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":51992,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"12.5","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"1.33","xGround":"5.99","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"16","highStepU":"103.5","normalStep":"6","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"1","department":"NARI\u00D1O","municipality":"PASTO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2418,"elementName":"JAMONDINO 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1993-06-08","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"JAMONDINO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"5.881","impedanceHighMediumNom":"15.30000","impedanceMediumLowNom":"3.03210","impedanceHighLowMax":"5.9976","impedanceHighMediumMax":"16.50560","impedanceMediumLowMax":"-","impedanceHighLowMin":"5.8643","impedanceHighMediumMin":"14.70000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"5.881","impedanceHighMediumSec0":"15.30000","impedanceMediumLowSec0":"3.03210","highLowCopperLosses":"25.194","highMediumCopperLosses":"311.18710","mediumLowCopperLosses":"24.70840","ironLosses":"54.22","windingsList":[{"elementId":2418,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2418,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2418,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"26.47","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"NARI\u00D1O","municipality":"PASTO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2419,"elementName":"JAMONDINO 2 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-02-06","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"JAMONDINO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"5.89167","impedanceHighMediumNom":"15.39000","impedanceMediumLowNom":"3.01500","impedanceHighLowMax":"5.992","impedanceHighMediumMax":"16.55000","impedanceMediumLowMax":"-","impedanceHighLowMin":"5.8754","impedanceHighMediumMin":"14.85000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"5.89167","impedanceHighMediumSec0":"15.39000","impedanceMediumLowSec0":"3.01500","highLowCopperLosses":"24.9772","highMediumCopperLosses":"318.25090","mediumLowCopperLosses":"24.47390","ironLosses":"55.22","windingsList":[{"elementId":2419,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2419,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2419,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"40.431","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"NARI\u00D1O","municipality":"PASTO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6729,"elementName":"JAMONDINO 2 26.25 MVA 115/13.2 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JAMONDINO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.5","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.25","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.75","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.48","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"13","windingsList":[{"elementId":6729,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"26.25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"10","xGround":"100","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6729,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"26.25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"5","xGround":"25","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"109","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"121","step":"2.6","department":"NARI\u00D1O","municipality":"PASTO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":8896,"elementName":"JAMUNDI 4 25 MVA 110/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"JAMUNDI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.81","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.17","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.32","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.81","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"91.68","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.47","windingsList":[{"elementId":8896,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8896,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.25","department":"VALLE DEL CAUCA","municipality":"JAMUND\u00CD","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2420,"elementName":"JAMUNDI TP1 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-12-04","usoTypeClassification":"Uso SDL-A un STR","substationName":"JAMUNDI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.63","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.9113","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":2420,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2420,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.25","department":"VALLE DEL CAUCA","municipality":"JAMUND\u00CD","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2421,"elementName":"JAMUNDI TP2 25 MVA 110/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-07-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"JAMUNDI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.725","impedanceHighMediumNom":"2.72920","impedanceMediumLowNom":"0.61500","impedanceHighLowMax":"10.16","impedanceHighMediumMax":"2.86830","impedanceMediumLowMax":"0.61500","impedanceHighLowMin":"9.32","impedanceHighMediumMin":"2.65430","impedanceMediumLowMin":"0.61500","impedanceHighLowSec0":"8.1","impedanceHighMediumSec0":"2.37700","impedanceMediumLowSec0":"0.61500","highLowCopperLosses":"103.0093","highMediumCopperLosses":"12.59000","mediumLowCopperLosses":"7.96500","ironLosses":"20.5055","windingsList":[{"elementId":2421,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2421,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.05","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"JAMUND\u00CD","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2422,"elementName":"JAMUNDI TP3 25 MVA 115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JAMUNDI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.29","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.97","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.23","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":2422,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2422,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"JAMUND\u00CD","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2423,"elementName":"JARDINERA 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-10-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"JARDINERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"3.6708","impedanceHighMediumNom":"13.45000","impedanceMediumLowNom":"8.20943","impedanceHighLowMax":"3.03","impedanceHighMediumMax":"14.05000","impedanceMediumLowMax":"8.21000","impedanceHighLowMin":"4.54","impedanceHighMediumMin":"10.56000","impedanceMediumLowMin":"8.21000","impedanceHighLowSec0":"3.11","impedanceHighMediumSec0":"13.20000","impedanceMediumLowSec0":"7.01000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2423,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2423,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2423,"nomVoltage":"13.8","maxOperatingVoltage":"15.1","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NARI\u00D1O","municipality":"T\u00DAQUERRES","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2424,"elementName":"JENESANO 1 25 MVA 115/34.5 KV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-12-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"JENESANO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"6.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"6.12","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.34","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"6.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"96.09","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16.1","windingsList":[{"elementId":2424,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2424,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"BOYAC\u00C1","municipality":"JENESANO","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":10255,"elementName":"JOUKTAI G1 25 MVA 110/34.5/(13.8) kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Pruebas","fpoDate":"-","usoTypeClassification":"Generaci\u00F3n","substationName":"JOUKTAI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.98","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"10.75","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.53","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.26","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"108.62","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"15.6","windingsList":[{"elementId":10255,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"51.42","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10255,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.5","department":"LA GUAJIRA","municipality":"URIBIA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":11316,"elementName":"JOUKTAI G2 25 MVA 110/34.5/(13.8) kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Pruebas","fpoDate":"-","usoTypeClassification":"Generaci\u00F3n","substationName":"JOUKTAI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.98","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"10.75","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.53","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.26","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"108.62","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"15.6","windingsList":[{"elementId":11316,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"51.42","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11316,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.5","department":"LA GUAJIRA","municipality":"URIBIA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":48764,"elementName":"JUAN MINA 1 50 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-10","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUAN MINA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn11","impedanceHighLowNom":"12.5","impedanceHighMediumNom":"11.29000","impedanceMediumLowNom":"3.65000","impedanceHighLowMax":"12.66","impedanceHighMediumMax":"11.52000","impedanceMediumLowMax":"3.65000","impedanceHighLowMin":"12.22","impedanceHighMediumMin":"10.84000","impedanceMediumLowMin":"3.65000","impedanceHighLowSec0":"12.5","impedanceHighMediumSec0":"11.29000","impedanceMediumLowSec0":"3.65000","highLowCopperLosses":"55.64","highMediumCopperLosses":"142.54200","mediumLowCopperLosses":"43.52500","ironLosses":"25","windingsList":[{"elementId":48764,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":48764,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":48764,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2426,"elementName":"JUANCHITO (EPSA) 1 58 MVA 115/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1971-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUANCHITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"3.6603","impedanceHighMediumNom":"12.00000","impedanceMediumLowNom":"6.12000","impedanceHighLowMax":"3.7602","impedanceHighMediumMax":"12.70000","impedanceMediumLowMax":"6.12000","impedanceHighLowMin":"3.6271","impedanceHighMediumMin":"11.40000","impedanceMediumLowMin":"6.12000","impedanceHighLowSec0":"3.1879","impedanceHighMediumSec0":"10.85490","impedanceMediumLowSec0":"8.58030","highLowCopperLosses":"24.8878","highMediumCopperLosses":"203.62790","mediumLowCopperLosses":"15.82790","ironLosses":"39.3629","windingsList":[{"elementId":2426,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"58","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2426,"nomVoltage":"34.5","maxOperatingVoltage":"37","nomCapacity":"58","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2426,"nomVoltage":"13.2","maxOperatingVoltage":"14","nomCapacity":"19","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"101.14","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"128.86","step":"1.34","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2428,"elementName":"JUANCHITO (EPSA) 3 41.8 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1974-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUANCHITO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.16","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.8167","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.7632","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.3632","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"149.8902","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.5658","windingsList":[{"elementId":2428,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"42","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2428,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"42","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"122.4","normalStep":"0","neutralU":"110","lowStep":"-9","lowStepU":"97.6","step":"1.27","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2429,"elementName":"JUANCHITO (EPSA) 4 41.75 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1972-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUANCHITO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.04","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.21","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.13","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"91.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.97","windingsList":[{"elementId":2429,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"41.75","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2429,"nomVoltage":"13.2","maxOperatingVoltage":"15","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2430,"elementName":"JUANCHITO (EPSA) 5 25 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-06-03","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUANCHITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.0875","impedanceHighMediumNom":"4.33590","impedanceMediumLowNom":"8.83980","impedanceHighLowMax":"10.725","impedanceHighMediumMax":"4.55690","impedanceMediumLowMax":"8.83980","impedanceHighLowMin":"9.775","impedanceHighMediumMin":"4.21680","impedanceMediumLowMin":"8.83980","impedanceHighLowSec0":"9.1249","impedanceHighMediumSec0":"3.77630","impedanceMediumLowSec0":"12.39350","highLowCopperLosses":"103.0093","highMediumCopperLosses":"12.59000","mediumLowCopperLosses":"7.96500","ironLosses":"20.5055","windingsList":[{"elementId":2430,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2430,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122","step":"1.27","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2431,"elementName":"JUANCHITO 1 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"JUANCHITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.03","impedanceHighMediumNom":"8.70000","impedanceMediumLowNom":"5.82000","impedanceHighLowMax":"10.28","impedanceHighMediumMax":"-","impedanceMediumLowMax":"5.82000","impedanceHighLowMin":"9.1463","impedanceHighMediumMin":"9.90500","impedanceMediumLowMin":"5.82000","impedanceHighLowSec0":"9.03","impedanceHighMediumSec0":"8.70000","impedanceMediumLowSec0":"5.82000","highLowCopperLosses":"64.1","highMediumCopperLosses":"202.90000","mediumLowCopperLosses":"73.30000","ironLosses":"37","windingsList":[{"elementId":2431,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2431,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2431,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"27","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2432,"elementName":"JUANCHITO 2 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"JUANCHITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"4.05972","impedanceHighMediumNom":"8.61000","impedanceMediumLowNom":"2.51940","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"2.52000","impedanceHighLowMin":"4.1168","impedanceHighMediumMin":"10.16500","impedanceMediumLowMin":"2.52000","impedanceHighLowSec0":"4.0597","impedanceHighMediumSec0":"8.61000","impedanceMediumLowSec0":"2.51940","highLowCopperLosses":"16.34","highMediumCopperLosses":"132.89000","mediumLowCopperLosses":"15.54000","ironLosses":"33.5","windingsList":[{"elementId":2432,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2432,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2432,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"12.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2433,"elementName":"JUANCHITO 3 90 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-02-08","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"JUANCHITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.53333","impedanceHighMediumNom":"9.15000","impedanceMediumLowNom":"5.90000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"5.90000","impedanceHighLowMin":"9.6668","impedanceHighMediumMin":"9.90500","impedanceMediumLowMin":"5.90000","impedanceHighLowSec0":"9.5333","impedanceHighMediumSec0":"9.15000","impedanceMediumLowSec0":"5.90000","highLowCopperLosses":"96.3316","highMediumCopperLosses":"175.00000","mediumLowCopperLosses":"93.99420","ironLosses":"14.9045","windingsList":[{"elementId":2433,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2433,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2433,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6806,"elementName":"JUANCHITO 6 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-08-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUANCHITO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.84","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.28","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.71","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":6806,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6806,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6807,"elementName":"JUNIN (NARI\u00D1O) 12.5 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"JUNIN (NARI\u00D1O)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"11.375","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.36","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.375","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6807,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6807,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NARI\u00D1O","municipality":"BARBACOAS","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2436,"elementName":"LA CAMPI\u00D1A 1 12.5 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2005-05-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA CAMPI\u00D1A","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.044","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.215","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.13","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2436,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"12.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2436,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"12.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2437,"elementName":"LA CAMPI\u00D1A 2 12.5 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA CAMPI\u00D1A","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2437,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"12.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2437,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"122.37","normalStep":"10","neutralU":"13.2","lowStep":"1","lowStepU":"97.62","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6808,"elementName":"LA CEJA 1 60 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-04-27","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA CEJA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"10.5","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.55","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.925","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.5","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6808,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6808,"nomVoltage":"44","maxOperatingVoltage":"46","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"LA CEJA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":58307,"elementName":"LA CEJA 3 37.5 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA CEJA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"10.18","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.89","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.93","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.162","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"120","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"22.5","windingsList":[{"elementId":58307,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"37.5","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58307,"nomVoltage":"13.2","maxOperatingVoltage":"15","nomCapacity":"37.5","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"LA CEJA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":9698,"elementName":"LA CHORRERA G1 17 MVA 110/6.9 kV","operatorCompanyName":"HIDROENERGIA DE LA MONTA\u00D1A S.A.S E.S.P","elementStateName":"Operaci\u00F3n","fpoDate":"2022-05-31","usoTypeClassification":"Generaci\u00F3n","substationName":"LA CHORRERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"65.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16.97","windingsList":[{"elementId":9698,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"17","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9698,"nomVoltage":"6.9","maxOperatingVoltage":"6.9","nomCapacity":"17","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN ANDR\u00C9S DE CUERQU\u00CDA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":10079,"elementName":"LA CIRA INFANTAS 90 MVA 230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2010-01-25","usoTypeClassification":"Carga","substationName":"LA CIRA INFANTAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.1067","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.2867","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.78","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.1067","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"203.915","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"70.605","windingsList":[{"elementId":10079,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10079,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"208","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"235","step":"1.25","department":"SANTANDER","municipality":"BARRANCABERMEJA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2438,"elementName":"LA CRUZADA 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-06-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA CRUZADA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"10.3","impedanceHighMediumNom":"9.87000","impedanceMediumLowNom":"4.84000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2438,"nomVoltage":"110","maxOperatingVoltage":"116.87","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2438,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2438,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"103.12","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"116.87","step":"1.25","department":"ANTIOQUIA","municipality":"SEGOVIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":10080,"elementName":"LA CUNA G1 90 MVA 110/33 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-03-23","usoTypeClassification":"Generaci\u00F3n","substationName":"LA CUNA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"15.18","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.89","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"16.08","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.13","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"267.44","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"37.059","windingsList":[{"elementId":10080,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10080,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"90","emergencyCapacity":"125","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6784,"elementName":"LA DORADA 1 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"1997-06-19","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA DORADA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.06","impedanceHighMediumNom":"3.26000","impedanceMediumLowNom":"7.89000","impedanceHighLowMax":"10.64","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.83","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.06","impedanceHighMediumSec0":"3.24000","impedanceMediumLowSec0":"7.58000","highLowCopperLosses":"107.66","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"27.68","windingsList":[{"elementId":6784,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6784,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2726,"elementName":"LA DORADA 1 G1 59 MVA 115/13.2 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"DORADA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.3","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.1","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"110.1","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.94","windingsList":[{"elementId":2726,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"59","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2726,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"59","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2439,"elementName":"LA ENEA 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA ENEA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"6.21333","impedanceHighMediumNom":"16.20000","impedanceMediumLowNom":"3.20000","impedanceHighLowMax":"5.8847","impedanceHighMediumMax":"18.51670","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.1143","impedanceHighMediumMin":"15.96670","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.21333","impedanceHighMediumSec0":"16.20000","impedanceMediumLowSec0":"3.20000","highLowCopperLosses":"40","highMediumCopperLosses":"376.00000","mediumLowCopperLosses":"37.40000","ironLosses":"104","windingsList":[{"elementId":2439,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2439,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2439,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.62","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.12","step":"0.96","department":"CALDAS","municipality":"VILLAMAR\u00CDA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6809,"elementName":"LA ENEA 1 60 MVA 115/33/(10) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2011-04-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA ENEA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"9.32","impedanceHighMediumNom":"6.80000","impedanceMediumLowNom":"1.80000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.32","impedanceHighMediumSec0":"6.80000","impedanceMediumLowSec0":"1.80000","highLowCopperLosses":"209.91","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"28","windingsList":[{"elementId":6809,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6809,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"VILLAMAR\u00CDA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2440,"elementName":"LA ENEA 2 150 MVA 230/115/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2018-06-23","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA ENEA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"16.01","impedanceHighMediumNom":"6.45000","impedanceMediumLowNom":"3.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"5.45000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.01","impedanceHighMediumSec0":"6.45000","impedanceMediumLowSec0":"3.39000","highLowCopperLosses":"324","highMediumCopperLosses":"33.90000","mediumLowCopperLosses":"35.10000","ironLosses":"44.34","windingsList":[{"elementId":2440,"nomVoltage":"230","maxOperatingVoltage":"252.1","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2440,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.65","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.1","step":"0.961","department":"CALDAS","municipality":"VILLAMAR\u00CDA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2441,"elementName":"LA GUACA 4 168 MVA 230/115/(13.8) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1990-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA GUACA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.1294","impedanceHighMediumNom":"14.71570","impedanceMediumLowNom":"7.91570","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"17.1294","impedanceHighMediumSec0":"14.71570","impedanceMediumLowSec0":"7.91570","highLowCopperLosses":"287.0875","highMediumCopperLosses":"110.49250","mediumLowCopperLosses":"122.45840","ironLosses":"71.024","windingsList":[{"elementId":2441,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"168","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2441,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10081,"elementName":"LA GUACA 5 40 MVA 230/34.5/(4.16) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-Del OR al STN","substationName":"LA GUACA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"15.1333","impedanceHighMediumNom":"8.20310","impedanceMediumLowNom":"1.85930","impedanceHighLowMax":"16.0413","impedanceHighMediumMax":"8.69530","impedanceMediumLowMax":"1.97080","impedanceHighLowMin":"14.528","impedanceHighMediumMin":"7.87500","impedanceMediumLowMin":"1.78490","impedanceHighLowSec0":"14.528","impedanceHighMediumSec0":"7.87500","impedanceMediumLowSec0":"1.78490","highLowCopperLosses":"172","highMediumCopperLosses":"220.00000","mediumLowCopperLosses":"164.00000","ironLosses":"36","windingsList":[{"elementId":10081,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10081,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"253","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"207","step":"1","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2442,"elementName":"LA GUACA G1 140 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA GUACA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.3","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.17","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"147.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"84","windingsList":[{"elementId":2442,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"140","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2442,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"140","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"241.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"218.5","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2443,"elementName":"LA GUACA G2 140 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA GUACA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.45","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.9225","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.9775","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.45","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2443,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"140","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2443,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"140","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"241.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"218.5","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2444,"elementName":"LA GUACA G3 140 MVA 230/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA GUACA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.87","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.93","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2444,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"140","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2444,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"140","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"241.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"218.5","step":"2.5","department":"CUNDINAMARCA","municipality":"LA MESA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2445,"elementName":"LA HERMOSA 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1994-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA HERMOSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"6.2517","impedanceHighMediumNom":"15.90000","impedanceMediumLowNom":"3.22170","impedanceHighLowMax":"-","impedanceHighMediumMax":"17.10000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"15.90000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.2517","impedanceHighMediumSec0":"15.90000","impedanceMediumLowSec0":"3.22170","highLowCopperLosses":"40.46","highMediumCopperLosses":"395.00000","mediumLowCopperLosses":"37.40000","ironLosses":"60.8","windingsList":[{"elementId":2445,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2445,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2445,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.65","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.1","step":"0.96","department":"RISARALDA","municipality":"SANTA ROSA DE CABAL","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6810,"elementName":"LA HERMOSA 1 25 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA HERMOSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"9.2","impedanceHighMediumNom":"6.48000","impedanceMediumLowNom":"10.20000","impedanceHighLowMax":"9.69","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.96","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.2","impedanceHighMediumSec0":"6.48000","impedanceMediumLowSec0":"10.20000","highLowCopperLosses":"59.86","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"20.55","windingsList":[{"elementId":6810,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6810,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"RISARALDA","municipality":"SANTA ROSA DE CABAL","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2446,"elementName":"LA HERMOSA 2 150 MVA 230/115/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2018-10-04","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA HERMOSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"16.01","impedanceHighMediumNom":"6.45000","impedanceMediumLowNom":"3.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.01","impedanceHighMediumSec0":"6.45000","impedanceMediumLowSec0":"3.39000","highLowCopperLosses":"330.35","highMediumCopperLosses":"34.14000","mediumLowCopperLosses":"35.24300","ironLosses":"44.47","windingsList":[{"elementId":2446,"nomVoltage":"230","maxOperatingVoltage":"252.1","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2446,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.65","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.1","step":"0.961","department":"RISARALDA","municipality":"SANTA ROSA DE CABAL","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2447,"elementName":"LA INSULA (CUCUTA) 14 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2006-10-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA INSULA (CUCUTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"2.20991","impedanceHighMediumNom":"11.99000","impedanceMediumLowNom":"0.63008","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"2.21","impedanceHighMediumSec0":"11.99000","impedanceMediumLowSec0":"0.63000","highLowCopperLosses":"25","highMediumCopperLosses":"70.00000","mediumLowCopperLosses":"-","ironLosses":"24","windingsList":[{"elementId":2447,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2447,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2447,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"4.65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2448,"elementName":"LA INSULA (CUCUTA) 15 25 MVA 115/13.8/(7) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2006-10-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA INSULA (CUCUTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.48","impedanceHighMediumNom":"4.48000","impedanceMediumLowNom":"8.73150","impedanceHighLowMax":"9.7","impedanceHighMediumMax":"5.00800","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.15","impedanceHighMediumMin":"4.15880","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.48","impedanceHighMediumSec0":"4.48150","impedanceMediumLowSec0":"8.72980","highLowCopperLosses":"81.23","highMediumCopperLosses":"35.16000","mediumLowCopperLosses":"45.65000","ironLosses":"13.54","windingsList":[{"elementId":2448,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2448,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"105.8","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"121.9","step":"1","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":6811,"elementName":"LA JAGUA 1 30 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA JAGUA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.74","impedanceHighMediumNom":"6.81000","impedanceMediumLowNom":"2.58000","impedanceHighLowMax":"7.077","impedanceHighMediumMax":"7.15050","impedanceMediumLowMax":"2.61000","impedanceHighLowMin":"7.077","impedanceHighMediumMin":"7.15050","impedanceMediumLowMin":"2.61000","impedanceHighLowSec0":"6.74","impedanceHighMediumSec0":"6.81000","impedanceMediumLowSec0":"2.58000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6811,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6811,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6811,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"3.99","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"LA JAGUA DE IBIRICO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6812,"elementName":"LA JAGUA 2 30 MVA 110/34.5/13.8 KV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-03","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA JAGUA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.61","impedanceHighMediumNom":"6.81000","impedanceMediumLowNom":"2.59000","impedanceHighLowMax":"6.73","impedanceHighMediumMax":"7.04000","impedanceMediumLowMax":"2.61000","impedanceHighLowMin":"6.47","impedanceHighMediumMin":"6.52000","impedanceMediumLowMin":"2.61000","impedanceHighLowSec0":"5.31","impedanceHighMediumSec0":"5.97000","impedanceMediumLowSec0":"2.48000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6812,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6812,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6812,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"13.77","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"LA JAGUA DE IBIRICO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":63608,"elementName":"LA LOMA - AUTOG CANAHUATE G1 75 MVA 115/34.5 kV","operatorCompanyName":"DRUMMOND POWER S.A.S. E.S.P.","elementStateName":"Pruebas","fpoDate":"-","usoTypeClassification":"Generaci\u00F3n","substationName":"LA LOMA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.89","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.86","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.97","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"216.08","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"31.998","windingsList":[{"elementId":63608,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":63608,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"5.67","xGround":"100.9","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":64202,"elementName":"LA LOMA - DRUMMOND G1 70 MVA 115/13.8 kV","operatorCompanyName":"DRUMMOND POWER S.A.S. E.S.P.","elementStateName":"Pruebas","fpoDate":"-","usoTypeClassification":"Generaci\u00F3n","substationName":"LA LOMA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15.089","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.037","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.311","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"250.754","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"36.484","windingsList":[{"elementId":64202,"nomVoltage":"115","maxOperatingVoltage":"125","nomCapacity":"70","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":64202,"nomVoltage":"13.8","maxOperatingVoltage":"14.5","nomCapacity":"70","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":61855,"elementName":"LA LOMA - DRUMMOND G3 70 MVA 115/13.8 kV","operatorCompanyName":"DRUMMOND POWER S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA LOMA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15.262","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.245","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.49","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"283.96","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"39.7","windingsList":[{"elementId":61855,"nomVoltage":"115","maxOperatingVoltage":"125","nomCapacity":"70","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":61855,"nomVoltage":"13.8","maxOperatingVoltage":"14.5","nomCapacity":"70","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":61857,"elementName":"LA LOMA - DRUMMOND G4 70 MVA 115/13.8 kV","operatorCompanyName":"DRUMMOND POWER S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA LOMA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15.262","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.245","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.49","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"283.96","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"39.7","windingsList":[{"elementId":61857,"nomVoltage":"115","maxOperatingVoltage":"125","nomCapacity":"70","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":61857,"nomVoltage":"13.8","maxOperatingVoltage":"14.5","nomCapacity":"70","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2449,"elementName":"LA LOMA 1 150 MVA 500/110/13.8 kV","operatorCompanyName":"ENLAZA GRUPO ENERGIA BOGOTA SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2019-12-09","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA LOMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.67303","impedanceHighMediumNom":"12.69330","impedanceMediumLowNom":"4.71760","impedanceHighLowMax":"9.673","impedanceHighMediumMax":"12.63000","impedanceMediumLowMax":"5.43220","impedanceHighLowMin":"9.673","impedanceHighMediumMin":"13.22000","impedanceMediumLowMin":"4.30090","impedanceHighLowSec0":"9.673","impedanceHighMediumSec0":"12.69330","impedanceMediumLowSec0":"4.71760","highLowCopperLosses":"80.94","highMediumCopperLosses":"398.49900","mediumLowCopperLosses":"73.95000","ironLosses":"82.02","windingsList":[{"elementId":2449,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2449,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2449,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"3.5","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6813,"elementName":"LA LOMA 1 50 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-12-09","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA LOMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.43","impedanceHighMediumNom":"11.62000","impedanceMediumLowNom":"3.88000","impedanceHighLowMax":"11.87","impedanceHighMediumMax":"10.81000","impedanceMediumLowMax":"3.88000","impedanceHighLowMin":"12.71","impedanceHighMediumMin":"12.05000","impedanceMediumLowMin":"3.88000","impedanceHighLowSec0":"11.5","impedanceHighMediumSec0":"10.87000","impedanceMediumLowSec0":"3.67000","highLowCopperLosses":"56.425","highMediumCopperLosses":"78.36000","mediumLowCopperLosses":"62.36900","ironLosses":"22.874","windingsList":[{"elementId":6813,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6813,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6813,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"1.32","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2450,"elementName":"LA LOMA 2 150 MVA 500/110/13.8 kV","operatorCompanyName":"ENLAZA GRUPO ENERGIA BOGOTA SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2019-12-09","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA LOMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.7508","impedanceHighMediumNom":"12.75670","impedanceMediumLowNom":"4.75320","impedanceHighLowMax":"9.7508","impedanceHighMediumMax":"12.74330","impedanceMediumLowMax":"5.50780","impedanceHighLowMin":"9.7508","impedanceHighMediumMin":"13.27330","impedanceMediumLowMin":"4.33090","impedanceHighLowSec0":"9.7508","impedanceHighMediumSec0":"12.75670","impedanceMediumLowSec0":"4.75320","highLowCopperLosses":"80.94","highMediumCopperLosses":"400.70000","mediumLowCopperLosses":"74.54010","ironLosses":"81.45","windingsList":[{"elementId":2450,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2450,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2450,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"3.5","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":11388,"elementName":"LA LOMA 3 250 MVA 500/110/34.5 kV","operatorCompanyName":"ENLAZA GRUPO ENERGIA BOGOTA SAS ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-28","usoTypeClassification":"Carga","substationName":"LA LOMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"8.653","impedanceHighMediumNom":"10.92500","impedanceMediumLowNom":"4.77400","impedanceHighLowMax":"8.653","impedanceHighMediumMax":"11.48200","impedanceMediumLowMax":"4.09600","impedanceHighLowMin":"8.653","impedanceHighMediumMin":"11.08200","impedanceMediumLowMin":"5.63100","impedanceHighLowSec0":"8.653","impedanceHighMediumSec0":"10.92500","impedanceMediumLowSec0":"4.77400","highLowCopperLosses":"260","highMediumCopperLosses":"808.00000","mediumLowCopperLosses":"238.00000","ironLosses":"155","windingsList":[{"elementId":11388,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"250","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11388,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"250","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11388,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"81","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"4980","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":61763,"elementName":"LA MARINA 1 50 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-07-10","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA MARINA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"12.65","impedanceHighMediumNom":"6.30000","impedanceMediumLowNom":"1.50000","impedanceHighLowMax":"6.4","impedanceHighMediumMax":"12.99000","impedanceMediumLowMax":"1.50000","impedanceHighLowMin":"11.9","impedanceHighMediumMin":"6.00000","impedanceMediumLowMin":"1.50000","impedanceHighLowSec0":"12.66","impedanceHighMediumSec0":"5.70000","impedanceMediumLowSec0":"1.35000","highLowCopperLosses":"205.7322","highMediumCopperLosses":"42.76000","mediumLowCopperLosses":"38.48000","ironLosses":"21.5579","windingsList":[{"elementId":61763,"nomVoltage":"66","maxOperatingVoltage":"69.17","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":61763,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"53.93","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.17","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":55720,"elementName":"LA MARINA 2 50 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-06-20","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA MARINA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"12.24","impedanceHighMediumNom":"6.30000","impedanceMediumLowNom":"1.50000","impedanceHighLowMax":"12.58","impedanceHighMediumMax":"6.40000","impedanceMediumLowMax":"1.50000","impedanceHighLowMin":"11.53","impedanceHighMediumMin":"6.00000","impedanceMediumLowMin":"1.50000","impedanceHighLowSec0":"12.25","impedanceHighMediumSec0":"5.70000","impedanceMediumLowSec0":"1.35000","highLowCopperLosses":"200.9349","highMediumCopperLosses":"42.76000","mediumLowCopperLosses":"38.48000","ironLosses":"21.6463","windingsList":[{"elementId":55720,"nomVoltage":"66","maxOperatingVoltage":"69.17","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":55720,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"53.93","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.17","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":19925,"elementName":"LA MATA G1 85 MVA 115/34.5 kV","operatorCompanyName":"SPK LA MATA S.A.S E.S.P","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-27","usoTypeClassification":"Generaci\u00F3n","substationName":"LA MATA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.976","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.052","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.672","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.0296","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"245","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"40.8","windingsList":[{"elementId":19925,"nomVoltage":"115","maxOperatingVoltage":"145.47","nomCapacity":"85","emergencyCapacity":"130","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19925,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"85","emergencyCapacity":"130","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"97.7","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"132.2","step":"1.25","department":"CESAR","municipality":"LA GLORIA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":7428,"elementName":"LA MOJANA 1 30 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-10-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA MOJANA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"9.31","impedanceHighMediumNom":"11.42000","impedanceMediumLowNom":"2.89000","impedanceHighLowMax":"9.78","impedanceHighMediumMax":"11.99000","impedanceMediumLowMax":"2.89000","impedanceHighLowMin":"7.91","impedanceHighMediumMin":"9.71000","impedanceMediumLowMin":"2.89000","impedanceHighLowSec0":"9.31","impedanceHighMediumSec0":"11.42000","impedanceMediumLowSec0":"2.89000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":7428,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7428,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7428,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"SUCRE","municipality":"SAN MARCOS","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2451,"elementName":"LA PAZ (BOGOTA) 1 30 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA PAZ (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"15.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2451,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2451,"nomVoltage":"11.4","maxOperatingVoltage":"11.4","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"126.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"103.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2454,"elementName":"LA PAZ (BOGOTA) 1 30 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA PAZ (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"12.78","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.78","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2454,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2454,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2452,"elementName":"LA PAZ (BOGOTA) 2 30 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA PAZ (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2452,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2452,"nomVoltage":"11.4","maxOperatingVoltage":"11.4","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"10","highStepU":"126.5","normalStep":"0","neutralU":"115","lowStep":"-10","lowStepU":"103.5","step":"0.96","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2453,"elementName":"LA PAZ (BOGOTA) D3 40 MVA 115/12 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA PAZ (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.0533","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.88","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.4933","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.4933","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"23.5","windingsList":[{"elementId":2453,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2453,"nomVoltage":"12","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6870,"elementName":"LA RAMADA 1 40 MVA 115/34.5/(13.8) kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2010-03-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA RAMADA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.16","impedanceHighMediumNom":"14.47000","impedanceMediumLowNom":"4.16000","impedanceHighLowMax":"9.44","impedanceHighMediumMax":"14.78000","impedanceMediumLowMax":"-","impedanceHighLowMin":"8.92","impedanceHighMediumMin":"14.28000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.16","impedanceHighMediumSec0":"14.47000","impedanceMediumLowSec0":"4.16000","highLowCopperLosses":"137.1","highMediumCopperLosses":"4.67000","mediumLowCopperLosses":"3.80000","ironLosses":"29.1","windingsList":[{"elementId":6870,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6870,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"BOYAC\u00C1","municipality":"SOGAMOSO","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2455,"elementName":"LA REFORMA 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA REFORMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"6.944","impedanceHighMediumNom":"16.16700","impedanceMediumLowNom":"3.38900","impedanceHighLowMax":"-","impedanceHighMediumMax":"18.33000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"16.00000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.944","impedanceHighMediumSec0":"16.16700","impedanceMediumLowSec0":"3.38900","highLowCopperLosses":"40.4676","highMediumCopperLosses":"376.25000","mediumLowCopperLosses":"37.47000","ironLosses":"104.22","windingsList":[{"elementId":2455,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2455,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2455,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"17.13","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"194.62","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.12","step":"0.9609","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2456,"elementName":"LA REFORMA 2 150 MVA 230/115/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2007-04-21","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA REFORMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"13.413","impedanceHighMediumNom":"16.99000","impedanceMediumLowNom":"6.40560","impedanceHighLowMax":"-","impedanceHighMediumMax":"11.18000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.08000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.413","impedanceHighMediumSec0":"16.99000","impedanceMediumLowSec0":"6.40560","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2456,"nomVoltage":"230","maxOperatingVoltage":"252.08","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2456,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2456,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"51","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"27","highStepU":"194.672","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.08","step":"0.96","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2457,"elementName":"LA REFORMA 3 150 MVA 230/115/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-12-07","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA REFORMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"13.039","impedanceHighMediumNom":"16.63000","impedanceMediumLowNom":"6.29000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.039","impedanceHighMediumSec0":"16.63000","impedanceMediumLowSec0":"6.29000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2457,"nomVoltage":"230","maxOperatingVoltage":"252.08","nomCapacity":"150","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2457,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2457,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"51","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"27","highStepU":"194.672","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.08","step":"0.96","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":6814,"elementName":"LA REFORMA R1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1995-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA REFORMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"5.43","impedanceHighMediumNom":"8.97000","impedanceMediumLowNom":"1.46000","impedanceHighLowMax":"5.6","impedanceHighMediumMax":"9.42000","impedanceMediumLowMax":"1.46000","impedanceHighLowMin":"5.33","impedanceHighMediumMin":"8.72000","impedanceMediumLowMin":"1.46000","impedanceHighLowSec0":"5.15","impedanceHighMediumSec0":"1.85000","impedanceMediumLowSec0":"4.65000","highLowCopperLosses":"57.68","highMediumCopperLosses":"92.21000","mediumLowCopperLosses":"51.95000","ironLosses":"25.42","windingsList":[{"elementId":6814,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6814,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6814,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.1","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":6815,"elementName":"LA ROSA 1 40 MVA 115/33/(13,2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA ROSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"13.00000","impedanceMediumLowNom":"12.70000","impedanceHighLowMax":"12.4","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.3","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"208.9","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"28.7","windingsList":[{"elementId":6815,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6815,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"126.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"97.75","step":"1.25","department":"RISARALDA","municipality":"DOSQUEBRADAS","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6816,"elementName":"LA ROSA 2 60 MVA 115/33/(10) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA ROSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"10","impedanceHighMediumNom":"1.42000","impedanceMediumLowNom":"2.87000","impedanceHighLowMax":"9","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.1","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10","impedanceHighMediumSec0":"1.42000","impedanceMediumLowSec0":"2.87000","highLowCopperLosses":"209.91","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"28","windingsList":[{"elementId":6816,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6816,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"RISARALDA","municipality":"DOSQUEBRADAS","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2458,"elementName":"LA SIERRA (ANTIOQUIA) 1 90 MVA 220/115/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-12-27","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA SIERRA (ANTIOQUIA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d11","impedanceHighLowNom":"12.96","impedanceHighMediumNom":"9.24000","impedanceMediumLowNom":"8.48000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.93","impedanceHighMediumSec0":"9.22000","impedanceMediumLowSec0":"8.46000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2458,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2458,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2458,"nomVoltage":"46","maxOperatingVoltage":"48.3","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"ANTIOQUIA","municipality":"PUERTO NARE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2739,"elementName":"LA SIERRA (ANTIOQUIA) 1 G1 185 MVA 230/18 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA SIERRA (ANTIOQUIA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"11.92","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.22","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.78","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"420","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"150","windingsList":[{"elementId":2739,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"185","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2739,"nomVoltage":"18","maxOperatingVoltage":"18","nomCapacity":"185","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"PUERTO NARE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2740,"elementName":"LA SIERRA (ANTIOQUIA) 2 G2 185 MVA 230/18 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA SIERRA (ANTIOQUIA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"11.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.26","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.81","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.99","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"420","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"150","windingsList":[{"elementId":2740,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"185","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2740,"nomVoltage":"18","maxOperatingVoltage":"18","nomCapacity":"185","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"PUERTO NARE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2741,"elementName":"LA SIERRA (ANTIOQUIA) 3 G3 242 MVA 230/18 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-27","usoTypeClassification":"Generaci\u00F3n","substationName":"LA SIERRA (ANTIOQUIA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"12.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"529.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"84.4","windingsList":[{"elementId":2741,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"242","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2741,"nomVoltage":"18","maxOperatingVoltage":"18","nomCapacity":"242","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ANTIOQUIA","municipality":"PUERTO NARE","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2459,"elementName":"LA TASAJERA G1 104.5 MVA 220/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA TASAJERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.69","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.69","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.69","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.69","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"254.84","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"54.87","windingsList":[{"elementId":2459,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"104.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2459,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"104.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"209","normalStep":"3","neutralU":"220","lowStep":"1","lowStepU":"231","step":"2.5","department":"ANTIOQUIA","municipality":"BELLO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2460,"elementName":"LA TASAJERA G2 104.5 MVA 220/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA TASAJERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.72","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.72","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.72","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"254.84","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"54.87","windingsList":[{"elementId":2460,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"104.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2460,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"104.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"209","normalStep":"3","neutralU":"220","lowStep":"1","lowStepU":"231","step":"2.5","department":"ANTIOQUIA","municipality":"BELLO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2461,"elementName":"LA TASAJERA G3 104.5 MVA 220/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LA TASAJERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.33","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.79","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.1","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.33","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"325","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"65","windingsList":[{"elementId":2461,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"104.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2461,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"104.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"209","normalStep":"3","neutralU":"220","lowStep":"1","lowStepU":"231","step":"2.5","department":"ANTIOQUIA","municipality":"BELLO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":19914,"elementName":"LA UNION (MONTERIA) G1 105 MVA 110/34.5 kV","operatorCompanyName":"SPK LA UNI\u00D3N S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-19","usoTypeClassification":"Generaci\u00F3n","substationName":"LA UNION (MONTERIA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.795","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.902","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.497","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.8715","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"301","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"48.5","windingsList":[{"elementId":19914,"nomVoltage":"110","maxOperatingVoltage":"139.14","nomCapacity":"105","emergencyCapacity":"125","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19914,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"105","emergencyCapacity":"125","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"93.5","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"MONTER\u00CDA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2462,"elementName":"LA UNION (VALLE) 1 25 MVA 110/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA UNION (VALLE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"4.072","impedanceHighMediumNom":"10.18000","impedanceMediumLowNom":"0.92000","impedanceHighLowMax":"4.28","impedanceHighMediumMax":"10.69000","impedanceMediumLowMax":"0.92000","impedanceHighLowMin":"3.96","impedanceHighMediumMin":"9.90000","impedanceMediumLowMin":"0.92000","impedanceHighLowSec0":"3.5464","impedanceHighMediumSec0":"9.20850","impedanceMediumLowSec0":"1.28990","highLowCopperLosses":"36.11","highMediumCopperLosses":"76.00000","mediumLowCopperLosses":"39.28800","ironLosses":"18","windingsList":[{"elementId":2462,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2462,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2462,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"96.77","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"123.23","step":"1.33","department":"VALLE DEL CAUCA","municipality":"LA UNI\u00D3N","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2463,"elementName":"LA UNION (VALLE) 2 25 MVA 110/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-04-17","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA UNION (VALLE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"3.2","impedanceHighMediumNom":"9.80000","impedanceMediumLowNom":"0.84000","impedanceHighLowMax":"3.36","impedanceHighMediumMax":"10.30000","impedanceMediumLowMax":"0.84000","impedanceHighLowMin":"3.11","impedanceHighMediumMin":"9.53000","impedanceMediumLowMin":"0.84000","impedanceHighLowSec0":"2.79","impedanceHighMediumSec0":"8.86500","impedanceMediumLowSec0":"1.17770","highLowCopperLosses":"36.11","highMediumCopperLosses":"76.00000","mediumLowCopperLosses":"39.28800","ironLosses":"18","windingsList":[{"elementId":2463,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2463,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2463,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"97.6","normalStep":"0","neutralU":"110","lowStep":"-9","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"LA UNI\u00D3N","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6732,"elementName":"LA UNION (VALLE) 3 25 MVA 115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-06-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LA UNION (VALLE)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.07","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.39","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.79","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"90.9538","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.6995","windingsList":[{"elementId":6732,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6732,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"LA UNI\u00D3N","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2464,"elementName":"LA VIRGINIA 1 90 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2004-06-25","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LA VIRGINIA (115)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"16.54","impedanceHighMediumNom":"9.63000","impedanceMediumLowNom":"12.63000","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.58000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.59000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"14.059","impedanceHighMediumSec0":"8.18550","impedanceMediumLowSec0":"10.73550","highLowCopperLosses":"92","highMediumCopperLosses":"201.60000","mediumLowCopperLosses":"86.60000","ironLosses":"24.53","windingsList":[{"elementId":2464,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2464,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2464,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"59.13","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"132.25","step":"1.25","department":"RISARALDA","municipality":"LA VIRGINIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2465,"elementName":"LA VIRGINIA 2 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-06-27","usoTypeClassification":"Uso STN","substationName":"LA VIRGINIA (500 - 230)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.6833","impedanceHighMediumNom":"11.69000","impedanceMediumLowNom":"9.00670","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.81000","impedanceMediumLowMax":"8.33000","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.55000","impedanceMediumLowMin":"10.27000","impedanceHighLowSec0":"13.6833","impedanceHighMediumSec0":"11.69000","impedanceMediumLowSec0":"9.00670","highLowCopperLosses":"364.8","highMediumCopperLosses":"701.00000","mediumLowCopperLosses":"389.70000","ironLosses":"162.4","windingsList":[{"elementId":2465,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2465,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2465,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"105.9","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"RISARALDA","municipality":"LA VIRGINIA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":8799,"elementName":"LADERA 1 41.75 MVA 115/13.8 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-11-25","usoTypeClassification":"Uso STR-A un SDL","substationName":"LADERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"11.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.57","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.78","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"145.64","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.352","windingsList":[{"elementId":8799,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"41.75","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8799,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"41.75","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"132.25","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"106.34","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":57078,"elementName":"LAGUNAS 1 60 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-09-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"LAGUNAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"10.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.08","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.31","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.45","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"159.49","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.848","windingsList":[{"elementId":57078,"nomVoltage":"110","maxOperatingVoltage":"145","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":57078,"nomVoltage":"44","maxOperatingVoltage":"52","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"121","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"99","step":"1.25","department":"ANTIOQUIA","municipality":"DABEIBA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6731,"elementName":"LAGUNETA - EL LIMONAR G1 28.1 MVA 115/6.6 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LAGUNETA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.88","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.57","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.88","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.89","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"118.95","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.21","windingsList":[{"elementId":6731,"nomVoltage":"115","maxOperatingVoltage":"126.51","nomCapacity":"28.1","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6731,"nomVoltage":"6.6","maxOperatingVoltage":"6.9","nomCapacity":"28.1","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.51","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6730,"elementName":"LAGUNETA G1 28.1 MVA 115/6.6 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1954-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"LAGUNETA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.88","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.57","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.88","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.89","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"118.95","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.21","windingsList":[{"elementId":6730,"nomVoltage":"115","maxOperatingVoltage":"126.51","nomCapacity":"28.1","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6730,"nomVoltage":"6.6","maxOperatingVoltage":"6.9","nomCapacity":"28.1","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"115","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"CUNDINAMARCA","municipality":"SAN ANTONIO DEL TEQUENDAMA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2466,"elementName":"LANCEROS 1 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LANCEROS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.5","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2466,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2466,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"97.75","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"127.65","step":"1","department":"TOLIMA","municipality":"MELGAR","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2467,"elementName":"LANCEROS 2 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LANCEROS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.5","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2467,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2467,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"97.75","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"127.65","step":"1","department":"TOLIMA","municipality":"MELGAR","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2468,"elementName":"LANCEROS 5 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-11-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"LANCEROS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"13.29","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.83","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.14","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.29","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"75","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"11.45","windingsList":[{"elementId":2468,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2468,"nomVoltage":"34.5","maxOperatingVoltage":"36.8","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"97.95","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"127.65","step":"1","department":"TOLIMA","municipality":"MELGAR","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2469,"elementName":"LAS FLORES 1 50 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LAS FLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"13.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"171.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.5","windingsList":[{"elementId":2469,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2469,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"10","highStepU":"121","normalStep":"0","neutralU":"110","lowStep":"-10","lowStepU":"99","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2470,"elementName":"LAS FLORES 2 50 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LAS FLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"13.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"171.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.5","windingsList":[{"elementId":2470,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2470,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"10","highStepU":"121","normalStep":"0","neutralU":"110","lowStep":"-10","lowStepU":"99","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":20116,"elementName":"LAS PALMAS 1 60 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"LAS PALMAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d","impedanceHighLowNom":"13.1","impedanceHighMediumNom":"10.89000","impedanceMediumLowNom":"5.16000","impedanceHighLowMax":"13.81","impedanceHighMediumMax":"11.59910","impedanceMediumLowMax":"5.16000","impedanceHighLowMin":"13.03","impedanceHighMediumMin":"10.79370","impedanceMediumLowMin":"5.16000","impedanceHighLowSec0":"15.4","impedanceHighMediumSec0":"10.63000","impedanceMediumLowSec0":"5.13000","highLowCopperLosses":"228.83","highMediumCopperLosses":"70.25000","mediumLowCopperLosses":"74.13000","ironLosses":"26.82","windingsList":[{"elementId":20116,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20116,"nomVoltage":"34.5","maxOperatingVoltage":"36.2","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"1","highStepU":"127.94","normalStep":"10","neutralU":"115","lowStep":"19","lowStepU":"102.06","step":"1.25","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":20353,"elementName":"LAS PALMAS 2 60 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"LAS PALMAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d","impedanceHighLowNom":"13.13","impedanceHighMediumNom":"10.89000","impedanceMediumLowNom":"5.16000","impedanceHighLowMax":"13.85","impedanceHighMediumMax":"11.59910","impedanceMediumLowMax":"5.16000","impedanceHighLowMin":"13.06","impedanceHighMediumMin":"10.79370","impedanceMediumLowMin":"5.16000","impedanceHighLowSec0":"15.4","impedanceHighMediumSec0":"10.63000","impedanceMediumLowSec0":"5.13000","highLowCopperLosses":"228.83","highMediumCopperLosses":"70.25000","mediumLowCopperLosses":"74.13000","ironLosses":"26.82","windingsList":[{"elementId":20353,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20353,"nomVoltage":"34.5","maxOperatingVoltage":"36.2","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"1","highStepU":"127.94","normalStep":"10","neutralU":"115","lowStep":"19","lowStepU":"102.06","step":"1.25","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2471,"elementName":"LIBERTADOR 1 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1991-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LIBERTADOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"19.23","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"19.77","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"18.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"18.91","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"256.997","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.775","windingsList":[{"elementId":2471,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2471,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2472,"elementName":"LIBERTADOR 2 30 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-02-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"LIBERTADOR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.91","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.91","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.91","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.91","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"90","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"25","windingsList":[{"elementId":2472,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2472,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"16","highStepU":"99","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6817,"elementName":"LIZAMA 1 20 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LIZAMA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"8.93","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.823","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.037","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.93","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6817,"nomVoltage":"115","maxOperatingVoltage":"118","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6817,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"62","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"106.2","normalStep":"17","neutralU":"118","lowStep":"1","lowStepU":"129.8","step":"0.625","department":"SANTANDER","municipality":"BARRANCABERMEJA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2473,"elementName":"LOS PALOS 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"LOS PALOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d11","impedanceHighLowNom":"6.66","impedanceHighMediumNom":"16.33000","impedanceMediumLowNom":"3.08000","impedanceHighLowMax":"-","impedanceHighMediumMax":"18.66700","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"16.00000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.66","impedanceHighMediumSec0":"16.33000","impedanceMediumLowSec0":"3.08000","highLowCopperLosses":"34.905","highMediumCopperLosses":"352.50000","mediumLowCopperLosses":"36.19200","ironLosses":"44.4","windingsList":[{"elementId":2473,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2473,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2473,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"24.99","emergencyCapacity":"116","timeofEmergencyCapacity":"0","rGround":"-","xGround":"4.2","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"27","highStepU":"194.62","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"252.12","step":"0.96","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2474,"elementName":"LOS PALOS 2 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"LOS PALOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.79","impedanceHighMediumNom":"11.33000","impedanceMediumLowNom":"8.60000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.79","impedanceHighMediumSec0":"11.33000","impedanceMediumLowSec0":"8.60000","highLowCopperLosses":"-","highMediumCopperLosses":"96.13000","mediumLowCopperLosses":"-","ironLosses":"25.96","windingsList":[{"elementId":2474,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2474,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2474,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"4.65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2475,"elementName":"LOS PALOS 7 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2016-12-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"LOS PALOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"10.79","impedanceHighMediumNom":"11.36000","impedanceMediumLowNom":"8.60002","impedanceHighLowMax":"1","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"1","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.79","impedanceHighMediumSec0":"11.36000","impedanceMediumLowSec0":"8.60000","highLowCopperLosses":"-","highMediumCopperLosses":"97.30000","mediumLowCopperLosses":"-","ironLosses":"22.84","windingsList":[{"elementId":2475,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2475,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2475,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BUCARAMANGA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2476,"elementName":"LUZMA I 1 G12 26 MVA 115/13.8 kV","operatorCompanyName":"BTG PACTUAL COMMODITIES COLOMBIA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-10-07","usoTypeClassification":"Generaci\u00F3n","substationName":"LUZMA I","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"6.86","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"6.86","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.02","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"6.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2476,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"26","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2476,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"26","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"2","highStepU":"120.75","normalStep":"0","neutralU":"115","lowStep":"-2","lowStepU":"109.25","step":"2.5","department":"ANTIOQUIA","municipality":"AMALFI","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2477,"elementName":"LUZMA II 1 G12 26 MVA 115/13.8 KV","operatorCompanyName":"BTG PACTUAL COMMODITIES COLOMBIA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-10-07","usoTypeClassification":"Generaci\u00F3n","substationName":"LUZMA II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"6.84","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"6.84","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"6.89","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2477,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"26","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2477,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"26","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"2","highStepU":"120.75","normalStep":"0","neutralU":"115","lowStep":"-2","lowStepU":"109.25","step":"2.5","department":"ANTIOQUIA","municipality":"AMALFI","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6818,"elementName":"MAGANGUE 1 33 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAGANGUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"8.32","impedanceHighMediumNom":"6.81100","impedanceMediumLowNom":"1.91800","impedanceHighLowMax":"9.152","impedanceHighMediumMax":"7.49210","impedanceMediumLowMax":"1.91800","impedanceHighLowMin":"7.072","impedanceHighMediumMin":"5.78940","impedanceMediumLowMin":"1.91800","impedanceHighLowSec0":"8.32","impedanceHighMediumSec0":"6.81100","impedanceMediumLowSec0":"1.91800","highLowCopperLosses":"0.26","highMediumCopperLosses":"29.16000","mediumLowCopperLosses":"41.89000","ironLosses":"28.3","windingsList":[{"elementId":6818,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"33","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6818,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"14","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"74.7","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6818,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"26","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"BOL\u00CDVAR","municipality":"MAGANGU\u00C9","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":10689,"elementName":"MAGANGUE 2 45 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-11-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAGANGUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"8.39","impedanceHighMediumNom":"6.94000","impedanceMediumLowNom":"1.92000","impedanceHighLowMax":"8.94","impedanceHighMediumMax":"7.24000","impedanceMediumLowMax":"1.92000","impedanceHighLowMin":"8","impedanceHighMediumMin":"6.73000","impedanceMediumLowMin":"1.92000","impedanceHighLowSec0":"7.6","impedanceHighMediumSec0":"5.79000","impedanceMediumLowSec0":"1.87000","highLowCopperLosses":"116.8686","highMediumCopperLosses":"40.70870","mediumLowCopperLosses":"37.71720","ironLosses":"22.3468","windingsList":[{"elementId":10689,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"45","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10689,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"19","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"2.736","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10689,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"35","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"BOL\u00CDVAR","municipality":"MAGANGU\u00C9","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":6819,"elementName":"MAICAO 1 25 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1990-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAICAO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"8.72","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.72","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.72","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"115","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19","windingsList":[{"elementId":6819,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6819,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"93.53","normalStep":"7","neutralU":"110","lowStep":"1","lowStepU":"115.49","step":"1","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":7020,"elementName":"MAICAO 2 30 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAICAO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.968","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.34","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.428","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.848","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"107.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16.56","windingsList":[{"elementId":7020,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7020,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"93.53","normalStep":"13","neutralU":"104.51","lowStep":"1","lowStepU":"115.49","step":"1","department":"LA GUAJIRA","municipality":"MAICAO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6820,"elementName":"MALAGA 1 12.5 MVA 110/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1987-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"MALAGA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"45.8086","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"6.4832","windingsList":[{"elementId":6820,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6820,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"12.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"BUENAVENTURA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2478,"elementName":"MALAMBO 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1994-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MALAMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn11","impedanceHighLowNom":"20.3","impedanceHighMediumNom":"6.63500","impedanceMediumLowNom":"3.05500","impedanceHighLowMax":"20.3","impedanceHighMediumMax":"6.63500","impedanceMediumLowMax":"3.05500","impedanceHighLowMin":"20.3","impedanceHighMediumMin":"6.63500","impedanceMediumLowMin":"3.05500","impedanceHighLowSec0":"20.3","impedanceHighMediumSec0":"6.63500","impedanceMediumLowSec0":"3.05500","highLowCopperLosses":"213.22","highMediumCopperLosses":"61.98000","mediumLowCopperLosses":"51.24000","ironLosses":"28.2","windingsList":[{"elementId":2478,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2478,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2478,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"MALAMBO","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":62537,"elementName":"MALAMBO 2 25 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-07-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"MALAMBO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.28","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.0952","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.7589","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.28","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.64","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17","windingsList":[{"elementId":62537,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"25","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62537,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"121","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"99","step":"1.25","department":"ATL\u00C1NTICO","municipality":"MALAMBO","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2479,"elementName":"MALAMBO 3 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-06-09","usoTypeClassification":"Uso SDL-A un STR","substationName":"MALAMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn11","impedanceHighLowNom":"21.06","impedanceHighMediumNom":"6.68000","impedanceMediumLowNom":"3.16000","impedanceHighLowMax":"21.1","impedanceHighMediumMax":"6.82500","impedanceMediumLowMax":"3.16000","impedanceHighLowMin":"21.1","impedanceHighMediumMin":"6.40000","impedanceMediumLowMin":"3.15000","impedanceHighLowSec0":"21.1","impedanceHighMediumSec0":"6.67500","impedanceMediumLowSec0":"3.15000","highLowCopperLosses":"213.22","highMediumCopperLosses":"61.98000","mediumLowCopperLosses":"51.24000","ironLosses":"28.2","windingsList":[{"elementId":2479,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"107","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2479,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2479,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"MALAMBO","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2481,"elementName":"MALENA 1 50 MVA 230/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1978-01-01","usoTypeClassification":"Uso STN-A un SDL","substationName":"MALENA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.97","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.34","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"170","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29","windingsList":[{"elementId":2481,"nomVoltage":"230","maxOperatingVoltage":"252.7","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2481,"nomVoltage":"44","maxOperatingVoltage":"44.5","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"207.23","normalStep":"12","neutralU":"230","lowStep":"1","lowStepU":"252.77","step":"0.9","department":"ANTIOQUIA","municipality":"PUERTO BERR\u00CDO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":51866,"elementName":"MAMBITA D1 25 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAMBITA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.04","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.54","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.76","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.03","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"102.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"12.807","windingsList":[{"elementId":51866,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":51866,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"GACHAL\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2482,"elementName":"MAMONAL 1 33 MVA 66/13.8/(8.8) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAMONAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"13.8","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"14.3","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.7","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.8","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2482,"nomVoltage":"66","maxOperatingVoltage":"69.3","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2482,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"56.1","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.3","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2483,"elementName":"MAMONAL 2 33 MVA 66/13.8/(8.8) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MAMONAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"12.9","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"13.2","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.9","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2483,"nomVoltage":"66","maxOperatingVoltage":"69.3","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2483,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"56.1","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.3","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":6821,"elementName":"MANIZALES 1 60 MVA 115/33/(10) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"1999-06-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANIZALES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"9.4","impedanceHighMediumNom":"6.80000","impedanceMediumLowNom":"1.80000","impedanceHighLowMax":"9.7","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.2","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.4","impedanceHighMediumSec0":"6.80000","impedanceMediumLowSec0":"1.80000","highLowCopperLosses":"213.3","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"17","windingsList":[{"elementId":6821,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6821,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"MANIZALES","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2484,"elementName":"MANZANARES (CALDAS) 1 20 MVA 115/33/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANZANARES (CALDAS)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"8.1","impedanceHighMediumNom":"3.30000","impedanceMediumLowNom":"1.07000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.1","impedanceHighMediumSec0":"3.30000","impedanceMediumLowSec0":"1.07000","highLowCopperLosses":"59.86","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"20.55","windingsList":[{"elementId":2484,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2484,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CALDAS","municipality":"MANZANARES","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2485,"elementName":"MANZANARES (MAGDALENA) 1 30 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1972-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANZANARES (MAGDALENA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.072","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.3","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.724","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.072","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"81.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21","windingsList":[{"elementId":2485,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2485,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"16","highStepU":"99","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2486,"elementName":"MANZANARES (MAGDALENA) 2 30 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2010-10-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANZANARES (MAGDALENA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"11.88","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.92","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.88","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"81.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21","windingsList":[{"elementId":2486,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2486,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6822,"elementName":"MANZANILLO 20 MVA 66/13.8 KV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-10-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANZANILLO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"5.61","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"5.32","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":6822,"nomVoltage":"66","maxOperatingVoltage":"66","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6822,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"54.5","normalStep":"9","neutralU":"66","lowStep":"1","lowStepU":"77.5","step":"2.18","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":8909,"elementName":"MANZANILLO 3 30 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANZANILLO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"6.89","impedanceHighMediumNom":"12.26000","impedanceMediumLowNom":"1.81000","impedanceHighLowMax":"7","impedanceHighMediumMax":"12.50000","impedanceMediumLowMax":"1.81000","impedanceHighLowMin":"6.7","impedanceHighMediumMin":"11.61000","impedanceMediumLowMin":"1.81000","impedanceHighLowSec0":"5.86","impedanceHighMediumSec0":"12.27000","impedanceMediumLowSec0":"1.54000","highLowCopperLosses":"140.94","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"16.59","windingsList":[{"elementId":8909,"nomVoltage":"66","maxOperatingVoltage":"69.17","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8909,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"55.2","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.17","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":9300,"elementName":"MANZANILLO 4 30 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-04-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"MANZANILLO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn11d0","impedanceHighLowNom":"12.39","impedanceHighMediumNom":"6.89000","impedanceMediumLowNom":"1.81000","impedanceHighLowMax":"12.65","impedanceHighMediumMax":"7.00000","impedanceMediumLowMax":"1.81000","impedanceHighLowMin":"11.75","impedanceHighMediumMin":"6.70000","impedanceMediumLowMin":"1.81000","impedanceHighLowSec0":"12.27","impedanceHighMediumSec0":"5.86000","impedanceMediumLowSec0":"1.54000","highLowCopperLosses":"140.01","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"16.2153","windingsList":[{"elementId":9300,"nomVoltage":"66","maxOperatingVoltage":"69.17","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9300,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"55.2","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69.17","step":"0.962","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":6823,"elementName":"MARIQUITA 1 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-05-19","usoTypeClassification":"Uso SDL-A un STR","substationName":"MARIQUITA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"3.0396","impedanceHighMediumNom":"16.67000","impedanceMediumLowNom":"0.72540","impedanceHighLowMax":"3.1945","impedanceHighMediumMax":"17.51630","impedanceMediumLowMax":"0.72540","impedanceHighLowMin":"2.9561","impedanceHighMediumMin":"16.20900","impedanceMediumLowMin":"0.72540","impedanceHighLowSec0":"2.6473","impedanceHighMediumSec0":"15.07620","impedanceMediumLowSec0":"1.01700","highLowCopperLosses":"18.1799","highMediumCopperLosses":"148.74500","mediumLowCopperLosses":"11.53900","ironLosses":"29.077","windingsList":[{"elementId":6823,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6823,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6823,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"4.65","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"TOLIMA","municipality":"SAN SEBASTI\u00C1N DE MARIQUITA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11298,"elementName":"MARIQUITA 2 40 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"MARIQUITA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"11.98","impedanceHighMediumNom":"3.73780","impedanceMediumLowNom":"0.83860","impedanceHighLowMax":"10.8659","impedanceHighMediumMax":"3.39020","impedanceMediumLowMax":"0.83860","impedanceHighLowMin":"12.8545","impedanceHighMediumMin":"4.01070","impedanceMediumLowMin":"0.83860","impedanceHighLowSec0":"10.8368","impedanceHighMediumSec0":"3.25540","impedanceMediumLowSec0":"1.17570","highLowCopperLosses":"148.745","highMediumCopperLosses":"18.17990","mediumLowCopperLosses":"11.53900","ironLosses":"29.077","windingsList":[{"elementId":11298,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11298,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"TOLIMA","municipality":"SAN SEBASTI\u00C1N DE MARIQUITA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":19939,"elementName":"MARTILLO G1 220 MVA 500/33/33 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-11-30","usoTypeClassification":"Generaci\u00F3n","substationName":"MARTILLO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"9.24","impedanceHighMediumNom":"9.25000","impedanceMediumLowNom":"17.25000","impedanceHighLowMax":"9.59","impedanceHighMediumMax":"9.58000","impedanceMediumLowMax":"17.25000","impedanceHighLowMin":"9.44","impedanceHighMediumMin":"9.50000","impedanceMediumLowMin":"17.25000","impedanceHighLowSec0":"8.333","impedanceHighMediumSec0":"8.33300","impedanceMediumLowSec0":"-","highLowCopperLosses":"195.402","highMediumCopperLosses":"195.12100","mediumLowCopperLosses":"-","ironLosses":"123.74","windingsList":[{"elementId":19939,"nomVoltage":"500","maxOperatingVoltage":"575","nomCapacity":"220","emergencyCapacity":"127","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19939,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"110","emergencyCapacity":"127","timeofEmergencyCapacity":"30","rGround":"-","xGround":"285.78","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19939,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"110","emergencyCapacity":"127","timeofEmergencyCapacity":"30","rGround":"-","xGround":"285.78","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"425","normalStep":"11","neutralU":"500","lowStep":"1","lowStepU":"575","step":"1.5","department":"ATL\u00C1NTICO","municipality":"PONEDERA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":19940,"elementName":"MARTILLO G2 220 MVA 500/33/33 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-11-30","usoTypeClassification":"Generaci\u00F3n","substationName":"MARTILLO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"9.24","impedanceHighMediumNom":"9.25000","impedanceMediumLowNom":"17.25000","impedanceHighLowMax":"9.59","impedanceHighMediumMax":"9.58000","impedanceMediumLowMax":"17.25000","impedanceHighLowMin":"9.44","impedanceHighMediumMin":"9.50000","impedanceMediumLowMin":"17.25000","impedanceHighLowSec0":"8.333","impedanceHighMediumSec0":"8.33300","impedanceMediumLowSec0":"-","highLowCopperLosses":"195.402","highMediumCopperLosses":"195.12100","mediumLowCopperLosses":"-","ironLosses":"123.74","windingsList":[{"elementId":19940,"nomVoltage":"500","maxOperatingVoltage":"575","nomCapacity":"220","emergencyCapacity":"127","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19940,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"110","emergencyCapacity":"127","timeofEmergencyCapacity":"30","rGround":"-","xGround":"285.78","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19940,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"110","emergencyCapacity":"127","timeofEmergencyCapacity":"30","rGround":"-","xGround":"285.78","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"425","normalStep":"11","neutralU":"500","lowStep":"1","lowStepU":"575","step":"1.5","department":"ATL\u00C1NTICO","municipality":"PONEDERA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":22473,"elementName":"MATEPALMA G1 175 MVA 110/33/33 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-24","usoTypeClassification":"Generaci\u00F3n","substationName":"MATEPALMA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"7.83","impedanceHighMediumNom":"7.80000","impedanceMediumLowNom":"14.58000","impedanceHighLowMax":"8.19","impedanceHighMediumMax":"8.15000","impedanceMediumLowMax":"14.58000","impedanceHighLowMin":"7.86","impedanceHighMediumMin":"7.81000","impedanceMediumLowMin":"14.58000","impedanceHighLowSec0":"4.225","impedanceHighMediumSec0":"4.22500","impedanceMediumLowSec0":"-","highLowCopperLosses":"149.12","highMediumCopperLosses":"145.31000","mediumLowCopperLosses":"-","ironLosses":"72.868","windingsList":[{"elementId":22473,"nomVoltage":"110","maxOperatingVoltage":"126.5","nomCapacity":"175","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22473,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"87.5","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"143","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22473,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"87.5","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"143","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.5","department":"CESAR","municipality":"EL PASO","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2489,"elementName":"MELENDEZ 1 41.75 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MELENDEZ","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.69159","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.3","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.23","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"150","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.6","windingsList":[{"elementId":2489,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2489,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2490,"elementName":"MELENDEZ 2 41.75MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MELENDEZ","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.5","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.568","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.431","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2490,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2490,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2491,"elementName":"MELENDEZ 3 58.45 MVA 110/34.5 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1994-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MELENDEZ","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.55","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.624","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.475","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.55","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2491,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2491,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":52006,"elementName":"MELENDEZ 4 41.75 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"MELENDEZ","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.92","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.42","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"91.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.97","windingsList":[{"elementId":52006,"nomVoltage":"110","maxOperatingVoltage":"122.37","nomCapacity":"41.75","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":52006,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"41.75","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.37","step":"1.25","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2492,"elementName":"MEMBRILLAL 1 35 MVA 66/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1971-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MEMBRILLAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yy11","impedanceHighLowNom":"11.19","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.7495","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.6305","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.19","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2492,"nomVoltage":"66","maxOperatingVoltage":"69.3","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2492,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"69.3","normalStep":"3","neutralU":"66","lowStep":"1","lowStepU":"62.7","step":"2.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":9691,"elementName":"MEMBRILLAL 2 33 MVA 66/13.8/(7.89) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-06-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MEMBRILLAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.6064","impedanceHighMediumNom":"2.86880","impedanceMediumLowNom":"2.86880","impedanceHighLowMax":"8.3424","impedanceHighMediumMax":"2.78080","impedanceMediumLowMax":"2.78080","impedanceHighLowMin":"9.1476","impedanceHighMediumMin":"3.04920","impedanceMediumLowMin":"3.04920","impedanceHighLowSec0":"8.6064","impedanceHighMediumSec0":"2.86880","impedanceMediumLowSec0":"2.86880","highLowCopperLosses":"132.1662","highMediumCopperLosses":"85.40000","mediumLowCopperLosses":"44.05660","ironLosses":"21.658","windingsList":[{"elementId":9691,"nomVoltage":"66","maxOperatingVoltage":"69.85","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9691,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"59.4","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2493,"elementName":"MERILECTRICA G1 300 MVA 230/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"MERILECTRICA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.43","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.45","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"6.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"770.41","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"99.15","windingsList":[{"elementId":2493,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"300","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2493,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"300","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"224.25","normalStep":"4","neutralU":"230","lowStep":"1","lowStepU":"247.25","step":"2.5","department":"SANTANDER","municipality":"BARRANCABERMEJA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":17329,"elementName":"MESA DEL SOL 5 25 MVA 115/34.5/(13.2) kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-07-20","usoTypeClassification":"Uso SDL-A un STR","substationName":"MESA DEL SOL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.74","impedanceHighMediumNom":"5.52000","impedanceMediumLowNom":"1.67000","impedanceHighLowMax":"9.61","impedanceHighMediumMax":"5.67000","impedanceMediumLowMax":"1.67000","impedanceHighLowMin":"10.16","impedanceHighMediumMin":"5.45000","impedanceMediumLowMin":"1.67000","impedanceHighLowSec0":"8.05","impedanceHighMediumSec0":"4.37490","impedanceMediumLowSec0":"1.57470","highLowCopperLosses":"105.842","highMediumCopperLosses":"16.96000","mediumLowCopperLosses":"15.20000","ironLosses":"23.64","windingsList":[{"elementId":17329,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"120","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17329,"nomVoltage":"34.5","maxOperatingVoltage":"38.42","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"120","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"SANTANDER","municipality":"LOS SANTOS","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":17330,"elementName":"MESA DEL SOL 6 25 MVA 115/34.5/(13.2) kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-07-20","usoTypeClassification":"Uso SDL-A un STR","substationName":"MESA DEL SOL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.77","impedanceHighMediumNom":"5.52000","impedanceMediumLowNom":"1.67000","impedanceHighLowMax":"9.67","impedanceHighMediumMax":"5.67000","impedanceMediumLowMax":"1.67000","impedanceHighLowMin":"10.18","impedanceHighMediumMin":"5.45000","impedanceMediumLowMin":"1.67000","impedanceHighLowSec0":"8.05","impedanceHighMediumSec0":"4.37490","impedanceMediumLowSec0":"1.59000","highLowCopperLosses":"106.638","highMediumCopperLosses":"16.96000","mediumLowCopperLosses":"15.20000","ironLosses":"23.892","windingsList":[{"elementId":17330,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"120","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17330,"nomVoltage":"34.5","maxOperatingVoltage":"38.42","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"120","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"SANTANDER","municipality":"LOS SANTOS","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2494,"elementName":"MIEL I G1 150 MVA 230/13.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-12-01","usoTypeClassification":"Generaci\u00F3n","substationName":"MIEL I","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.26","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.18","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.75","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2494,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2494,"nomVoltage":"13.8","maxOperatingVoltage":"14.2","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-97","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2495,"elementName":"MIEL I G2 150 MVA 230/13.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-12-01","usoTypeClassification":"Generaci\u00F3n","substationName":"MIEL I","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.27","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.44","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.23","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.76","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2495,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2495,"nomVoltage":"13.8","maxOperatingVoltage":"14.2","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2496,"elementName":"MIEL I G3 150 MVA 230/13.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-12-01","usoTypeClassification":"Generaci\u00F3n","substationName":"MIEL I","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.19","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.36","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.22","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.68","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2496,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2496,"nomVoltage":"13.8","maxOperatingVoltage":"14.2","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2497,"elementName":"MIRAFLORES 1 180 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"MIRAFLORES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"6.28","impedanceHighMediumNom":"9.22000","impedanceMediumLowNom":"4.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.28","impedanceHighMediumSec0":"9.18000","impedanceMediumLowSec0":"4.39000","highLowCopperLosses":"90.5","highMediumCopperLosses":"371.10000","mediumLowCopperLosses":"95.50000","ironLosses":"73.8","windingsList":[{"elementId":2497,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2497,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2497,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2498,"elementName":"MIRAFLORES 2 180 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"MIRAFLORES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.28","impedanceHighMediumNom":"9.20000","impedanceMediumLowNom":"4.39000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.28","impedanceHighMediumSec0":"9.20000","impedanceMediumLowSec0":"4.39000","highLowCopperLosses":"90.5","highMediumCopperLosses":"371.10000","mediumLowCopperLosses":"95.50000","ironLosses":"73.8","windingsList":[{"elementId":2498,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2498,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2498,"nomVoltage":"44","maxOperatingVoltage":"48.3","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6824,"elementName":"MIRAFLORES 3 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1963-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MIRAFLORES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"11.85","impedanceHighMediumNom":"7.68000","impedanceMediumLowNom":"2.87010","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6824,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6824,"nomVoltage":"44","maxOperatingVoltage":"50.63","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6824,"nomVoltage":"13.2","maxOperatingVoltage":"14.15","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"31","highStepU":"99","normalStep":"16","neutralU":"110","lowStep":"1","lowStepU":"121","step":"0.72","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":60220,"elementName":"MIROLINDO - CELSIA SOLAR ESCOBAL II 3 G1 25 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-26","usoTypeClassification":"Generaci\u00F3n","substationName":"MIROLINDO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.07","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.53","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.86","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.94","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.64","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17","windingsList":[{"elementId":60220,"nomVoltage":"115","maxOperatingVoltage":"127.93","nomCapacity":"25","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":60220,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":60639,"elementName":"MIROLINDO - CELSIA SOLAR ESCOBAL III 4 G1 25 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-26","usoTypeClassification":"Generaci\u00F3n","substationName":"MIROLINDO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.18","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.98","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.06","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"101.38","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16.35","windingsList":[{"elementId":60639,"nomVoltage":"115","maxOperatingVoltage":"127.93","nomCapacity":"25","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":60639,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.93","step":"1.25","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6825,"elementName":"MIROLINDO 1 50 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MIROLINDO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.7675","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.9888","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.0522","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"177.1005","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"40.6461","windingsList":[{"elementId":6825,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6825,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"97.75","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":8911,"elementName":"MIROLINDO 2 50 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"MIROLINDO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.8","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.15","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"260","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"35","windingsList":[{"elementId":8911,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"50","emergencyCapacity":"150","timeofEmergencyCapacity":"50","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8911,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"50","emergencyCapacity":"150","timeofEmergencyCapacity":"50","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"97.75","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2434,"elementName":"MOCOA (JUNIN) 1 12.5 MVA 115/34.5 kV","operatorCompanyName":"EMPRESA DE ENERGIA DEL PUTUMAYO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOCOA (JUNIN)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.2193","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.5418","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"100","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"20","windingsList":[{"elementId":2434,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"12.5","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2434,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"12.5","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"126.5","normalStep":"9","neutralU":"34.5","lowStep":"1","lowStepU":"103.05","step":"1.25","department":"PUTUMAYO","municipality":"MOCOA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2499,"elementName":"MOCOA (JUNIN) 1 50 MVA 230/115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DEL PUTUMAYO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2007-12-14","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"MOCOA (JUNIN)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"7.58818","impedanceHighMediumNom":"10.17000","impedanceMediumLowNom":"3.89745","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.74000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.97000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.9147","impedanceHighMediumSec0":"9.52210","impedanceMediumLowSec0":"3.79790","highLowCopperLosses":"163.3","highMediumCopperLosses":"377.00000","mediumLowCopperLosses":"360.31000","ironLosses":"25","windingsList":[{"elementId":2499,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2499,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2499,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"16.67","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"10","highStepU":"207","normalStep":"0","neutralU":"230","lowStep":"-10","lowStepU":"253","step":"1","department":"PUTUMAYO","municipality":"MOCOA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2435,"elementName":"MOCOA (JUNIN) 3 12.5 MVA 115/34.5 kV","operatorCompanyName":"EMPRESA DE ENERGIA DEL PUTUMAYO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-12-02","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOCOA (JUNIN)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"8.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.8625","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.525","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"100","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"20","windingsList":[{"elementId":2435,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"12.5","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2435,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"12.5","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"120.75","normalStep":"6","neutralU":"34.5","lowStep":"1","lowStepU":"97.75","step":"1","department":"PUTUMAYO","municipality":"MOCOA","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":58609,"elementName":"MOLINOS 1 60 MVA 115/33/(13.8) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOLINOS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"11.3","impedanceHighMediumNom":"6.02000","impedanceMediumLowNom":"1.50000","impedanceHighLowMax":"11.9","impedanceHighMediumMax":"6.21000","impedanceMediumLowMax":"1.50000","impedanceHighLowMin":"10.96","impedanceHighMediumMin":"5.92000","impedanceMediumLowMin":"1.50000","impedanceHighLowSec0":"10.53","impedanceHighMediumSec0":"5.42000","impedanceMediumLowSec0":"1.35000","highLowCopperLosses":"167.18","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"32.667","windingsList":[{"elementId":58609,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58609,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"RISARALDA","municipality":"DOSQUEBRADAS","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":6826,"elementName":"MOMPOX 1 45 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOMPOX","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"10.41","impedanceHighMediumNom":"11.64000","impedanceMediumLowNom":"23.70000","impedanceHighLowMax":"10.93","impedanceHighMediumMax":"11.98000","impedanceMediumLowMax":"23.70000","impedanceHighLowMin":"8.85","impedanceHighMediumMin":"11.34000","impedanceMediumLowMin":"23.70000","impedanceHighLowSec0":"10.41","impedanceHighMediumSec0":"11.64000","impedanceMediumLowSec0":"23.70000","highLowCopperLosses":"68.2778","highMediumCopperLosses":"122.90000","mediumLowCopperLosses":"122.90000","ironLosses":"17.1","windingsList":[{"elementId":6826,"nomVoltage":"110","maxOperatingVoltage":"115.5","nomCapacity":"45","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6826,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6826,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"BOL\u00CDVAR","municipality":"MOMP\u00D3S","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2500,"elementName":"MONTERIA 1 40 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MONTERIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"14.1","impedanceHighMediumNom":"13.00000","impedanceMediumLowNom":"5.90000","impedanceHighLowMax":"15.2","impedanceHighMediumMax":"13.40000","impedanceMediumLowMax":"5.90000","impedanceHighLowMin":"13","impedanceHighMediumMin":"12.50000","impedanceMediumLowMin":"5.90000","impedanceHighLowSec0":"14.1","impedanceHighMediumSec0":"13.00000","impedanceMediumLowSec0":"5.90000","highLowCopperLosses":"31.25","highMediumCopperLosses":"20.62000","mediumLowCopperLosses":"25.46000","ironLosses":"26.2","windingsList":[{"elementId":2500,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2500,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2500,"nomVoltage":"13.8","maxOperatingVoltage":"15.2","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"4.32","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"C\u00D3RDOBA","municipality":"MONTER\u00CDA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2501,"elementName":"MONTERIA 2 40 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MONTERIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"14.1","impedanceHighMediumNom":"12.90000","impedanceMediumLowNom":"5.90000","impedanceHighLowMax":"18.1","impedanceHighMediumMax":"15.50000","impedanceMediumLowMax":"5.90000","impedanceHighLowMin":"15.1","impedanceHighMediumMin":"12.50000","impedanceMediumLowMin":"5.90000","impedanceHighLowSec0":"14.1","impedanceHighMediumSec0":"12.90000","impedanceMediumLowSec0":"5.90000","highLowCopperLosses":"25.46","highMediumCopperLosses":"20.62000","mediumLowCopperLosses":"31.25000","ironLosses":"26.2","windingsList":[{"elementId":2501,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2501,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2501,"nomVoltage":"13.8","maxOperatingVoltage":"15.2","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"4.32","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"C\u00D3RDOBA","municipality":"MONTER\u00CDA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":58341,"elementName":"MONTEVIDEO D1 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"MONTEVIDEO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.89","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.75","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"144.494","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.097","windingsList":[{"elementId":58341,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58341,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"60","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":58342,"elementName":"MONTEVIDEO D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"MONTEVIDEO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.68","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.52","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"144.348","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.704","windingsList":[{"elementId":58342,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58342,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"60","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62323,"elementName":"MORATO D1 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MORATO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.0133","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.8541","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.4528","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.4528","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"6","windingsList":[{"elementId":62323,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62323,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62321,"elementName":"MORATO D2 40 MVA 115/11.4/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MORATO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.04","impedanceHighMediumNom":"8.49870","impedanceMediumLowNom":"1.70240","impedanceHighLowMax":"18.0624","impedanceHighMediumMax":"9.00860","impedanceMediumLowMax":"-","impedanceHighLowMin":"16.3584","impedanceHighMediumMin":"8.15880","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.36","impedanceHighMediumSec0":"8.15290","impedanceMediumLowSec0":"1.63590","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"6","windingsList":[{"elementId":62321,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62321,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62319,"elementName":"MORATO D3 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MORATO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.0133","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.8541","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.4528","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.4528","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"6","windingsList":[{"elementId":62319,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62319,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6827,"elementName":"MORICHE 1 7.5 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-08-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"MORICHE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.69","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6827,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"7.5","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6827,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"7.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"BOYAC\u00C1","municipality":"PUERTO BOYAC\u00C1","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":6828,"elementName":"MORRO 1 10 MVA 115/36.6/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE CASANARE S.A. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-06-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"MORRO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"3.46","impedanceHighMediumNom":"9.65000","impedanceMediumLowNom":"0.79000","impedanceHighLowMax":"3.45","impedanceHighMediumMax":"9.65000","impedanceMediumLowMax":"-","impedanceHighLowMin":"3.49","impedanceHighMediumMin":"9.75000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"3.82","highMediumCopperLosses":"48.83000","mediumLowCopperLosses":"3.39000","ironLosses":"10.386","windingsList":[{"elementId":6828,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"10","emergencyCapacity":"150.2","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6828,"nomVoltage":"36.6","maxOperatingVoltage":"36.6","nomCapacity":"8","emergencyCapacity":"152.5","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6828,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"2","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":21938,"elementName":"MOSQUERA D1 35 MVA 115/11.4/(4.05) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOSQUERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"14.82","impedanceHighMediumNom":"6.29000","impedanceMediumLowNom":"1.71000","impedanceHighLowMax":"15.71","impedanceHighMediumMax":"6.67000","impedanceMediumLowMax":"1.71000","impedanceHighLowMin":"14.22","impedanceHighMediumMin":"6.04000","impedanceMediumLowMin":"1.71000","impedanceHighLowSec0":"14.22","impedanceHighMediumSec0":"6.04000","impedanceMediumLowSec0":"1.64000","highLowCopperLosses":"115.5","highMediumCopperLosses":"27.49000","mediumLowCopperLosses":"27.49000","ironLosses":"21","windingsList":[{"elementId":21938,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"35","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21938,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"35","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"MOSQUERA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21939,"elementName":"MOSQUERA D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOSQUERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.12","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.96","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.55","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.56","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":21939,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21939,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"MOSQUERA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21941,"elementName":"MOSQUERA D3 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOSQUERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.93","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.59","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.57","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":21941,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21941,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"MOSQUERA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":22299,"elementName":"MOSQUERA R1 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOSQUERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.85","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.59","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.3","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"216","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"28","windingsList":[{"elementId":22299,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22299,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"MOSQUERA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":48546,"elementName":"MOSQUERA R2 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-08-27","usoTypeClassification":"Uso SDL-A un STR","substationName":"MOSQUERA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.21","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.73","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.01","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.29","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"92.01","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.41","windingsList":[{"elementId":48546,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"50","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":48546,"nomVoltage":"34.5","maxOperatingVoltage":"37","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"MOSQUERA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6829,"elementName":"MUISCAS 1 40 MVA 115/34.5 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-12-22","usoTypeClassification":"Uso SDL-A un STR","substationName":"MUISCAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.69","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.1","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.64","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.69","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"148","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"32.3","windingsList":[{"elementId":6829,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6829,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"1","highStepU":"123.63","normalStep":"7","neutralU":"34.5","lowStep":"15","lowStepU":"103.5","step":"1.25","department":"BOYAC\u00C1","municipality":"TUNJA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":49761,"elementName":"MUZU D1 40 MVA 115/12 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"MUZU","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.29","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.64","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"152.69","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.27","windingsList":[{"elementId":49761,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49761,"nomVoltage":"12","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49762,"elementName":"MUZU D2 30 MVA 115/11.4/(5.5) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"MUZU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"13.16","impedanceHighMediumNom":"6.58000","impedanceMediumLowNom":"1.32000","impedanceHighLowMax":"13.6","impedanceHighMediumMax":"6.97000","impedanceMediumLowMax":"1.32000","impedanceHighLowMin":"13.11","impedanceHighMediumMin":"6.32000","impedanceMediumLowMin":"1.32000","impedanceHighLowSec0":"12.63","impedanceHighMediumSec0":"6.32000","impedanceMediumLowSec0":"1.27000","highLowCopperLosses":"129","highMediumCopperLosses":"43.00000","mediumLowCopperLosses":"43.00000","ironLosses":"24","windingsList":[{"elementId":49762,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49762,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49765,"elementName":"MUZU D3 30 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-16","usoTypeClassification":"Uso SDL-A un STR","substationName":"MUZU","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.45","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.26","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.91","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.91","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"129","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":49765,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49765,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6830,"elementName":"NATAGAIMA 1 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-11-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"NATAGAIMA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"12.2533","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.0667","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.7333","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.2533","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15","windingsList":[{"elementId":6830,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6830,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"100.05","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"NATAGAIMA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2502,"elementName":"NOROESTE 1 168 MVA 230/115/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-07-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NOROESTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"14.8882","impedanceHighMediumNom":"16.07530","impedanceMediumLowNom":"7.50590","impedanceHighLowMax":"16.0882","impedanceHighMediumMax":"17.37100","impedanceMediumLowMax":"8.11090","impedanceHighLowMin":"14.651","impedanceHighMediumMin":"15.81920","impedanceMediumLowMin":"7.38630","impedanceHighLowSec0":"14.2927","impedanceHighMediumSec0":"15.43230","impedanceMediumLowSec0":"7.20560","highLowCopperLosses":"110.378","highMediumCopperLosses":"286.79000","mediumLowCopperLosses":"122.33160","ironLosses":"70.9504","windingsList":[{"elementId":2502,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2502,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2502,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2503,"elementName":"NOROESTE 2 168 MVA 230/115/13.2 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1992-07-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NOROESTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"14.5647","impedanceHighMediumNom":"17.06350","impedanceMediumLowNom":"7.81760","impedanceHighLowMax":"15.7386","impedanceHighMediumMax":"18.43880","impedanceMediumLowMax":"8.44770","impedanceHighLowMin":"14.3327","impedanceHighMediumMin":"16.79170","impedanceMediumLowMin":"7.69310","impedanceHighLowSec0":"13.9821","impedanceHighMediumSec0":"16.38100","impedanceMediumLowSec0":"7.50490","highLowCopperLosses":"110.504","highMediumCopperLosses":"287.11730","mediumLowCopperLosses":"122.47120","ironLosses":"71.0314","windingsList":[{"elementId":2503,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2503,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2503,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2504,"elementName":"NOROESTE 3 168 MVA 230/115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2011-11-11","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NOROESTE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"15.1","impedanceHighMediumNom":"17.57410","impedanceMediumLowNom":"7.88240","impedanceHighLowMax":"16.3171","impedanceHighMediumMax":"18.99060","impedanceMediumLowMax":"8.51770","impedanceHighLowMin":"14.8594","impedanceHighMediumMin":"17.29410","impedanceMediumLowMin":"7.75680","impedanceHighLowSec0":"14.496","impedanceHighMediumSec0":"16.87120","impedanceMediumLowSec0":"7.56710","highLowCopperLosses":"110.7215","highMediumCopperLosses":"287.68250","mediumLowCopperLosses":"122.71230","ironLosses":"71.1712","windingsList":[{"elementId":2504,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2504,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2504,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2505,"elementName":"NOROESTE D3 30 MVA 115/11.4 KV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1976-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"NOROESTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.668","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.08","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.434","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.91","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"0","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"0","windingsList":[{"elementId":2505,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2505,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2506,"elementName":"NOROESTE D5 40 MVA 115/11.4 KV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-12","usoTypeClassification":"Uso SDL-A un STR","substationName":"NOROESTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.17","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"0","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"0","windingsList":[{"elementId":2506,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2506,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2507,"elementName":"NOROESTE R1 40 MVA 115/34.5 KV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1976-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"NOROESTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.45","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.97","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.31","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"0","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"0","windingsList":[{"elementId":2507,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2507,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2508,"elementName":"NOROESTE R2 40 MVA 115/34.5 KV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-03-12","usoTypeClassification":"Uso SDL-A un STR","substationName":"NOROESTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.22","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.72","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.91","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"0","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"0","windingsList":[{"elementId":2508,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2508,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":52135,"elementName":"NOROESTE R3 63 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-20","usoTypeClassification":"Uso SDL-A un STR","substationName":"NOROESTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"21.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"22.2","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"20.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"19.26","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"222","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"27.1","windingsList":[{"elementId":52135,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"63","emergencyCapacity":"130","timeofEmergencyCapacity":"45","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":52135,"nomVoltage":"34.5","maxOperatingVoltage":"37","nomCapacity":"63","emergencyCapacity":"130","timeofEmergencyCapacity":"52","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"25","highStepU":"97.75","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"132.25","step":"1.25","department":"CUNDINAMARCA","municipality":"COTA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":9171,"elementName":"NORTE 1 30 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-03-04","usoTypeClassification":"Uso SDL-A un STR","substationName":"NORTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.94","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.43","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.23","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.88","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"120.4387","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.046","windingsList":[{"elementId":9171,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9171,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":9173,"elementName":"NORTE 2 30 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-03-04","usoTypeClassification":"Uso SDL-A un STR","substationName":"NORTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.97","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.37","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.19","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.98","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"121.901","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.2783","windingsList":[{"elementId":9173,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9173,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2509,"elementName":"NUEVA BARRANQUILLA 1 100 MVA 220/110/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-03-14","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NUEVA BARRANQUILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"10.08","impedanceHighMediumNom":"12.86000","impedanceMediumLowNom":"5.34000","impedanceHighLowMax":"10.08","impedanceHighMediumMax":"11.51000","impedanceMediumLowMax":"5.63000","impedanceHighLowMin":"10.08","impedanceHighMediumMin":"16.75000","impedanceMediumLowMin":"5.05000","impedanceHighLowSec0":"8.568","impedanceHighMediumSec0":"12.86000","impedanceMediumLowSec0":"5.34000","highLowCopperLosses":"116.5612","highMediumCopperLosses":"216.00000","mediumLowCopperLosses":"113.73290","ironLosses":"34","windingsList":[{"elementId":2509,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"100","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2509,"nomVoltage":"110","maxOperatingVoltage":"145","nomCapacity":"100","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2509,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2510,"elementName":"NUEVA BARRANQUILLA 2 100 MVA 220/110/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-03-08","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NUEVA BARRANQUILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.05","impedanceHighMediumNom":"12.98750","impedanceMediumLowNom":"5.59000","impedanceHighLowMax":"10.09","impedanceHighMediumMax":"13.53750","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.95","impedanceHighMediumMin":"12.76250","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.05","impedanceHighMediumSec0":"12.98000","impedanceMediumLowSec0":"5.59000","highLowCopperLosses":"50.86","highMediumCopperLosses":"296.60000","mediumLowCopperLosses":"44.67000","ironLosses":"61.27","windingsList":[{"elementId":2510,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2510,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"100","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2510,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"187","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":62014,"elementName":"NUEVA BARRANQUILLA 6 45 MVA 110/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2026-06-11","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA BARRANQUILLA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.95","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.67","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"184.04","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29.209","windingsList":[{"elementId":62014,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62014,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6762,"elementName":"NUEVA CAJAMARCA (TOLIMA) 1 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"CAJAMARCA (TOLIMA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.94","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.73","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.65","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.94","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"97.625","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.42","windingsList":[{"elementId":6762,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6762,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"100.05","normalStep":"14","neutralU":"115","lowStep":"1","lowStepU":"129.95","step":"1","department":"TOLIMA","municipality":"CAJAMARCA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11295,"elementName":"NUEVA CAJAMARCA (TOLIMA) 2 25 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-20","usoTypeClassification":"Uso SDL-A un STR","substationName":"CAJAMARCA (TOLIMA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.07","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.97","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.45","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.86","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"127.74","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.524","windingsList":[{"elementId":11295,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11295,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"CAJAMARCA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11083,"elementName":"NUEVA COLONIA 1 40 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA COLONIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"9.93","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.79","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.21","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.31","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"133.04","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24.28","windingsList":[{"elementId":11083,"nomVoltage":"110","maxOperatingVoltage":"145","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11083,"nomVoltage":"44","maxOperatingVoltage":"52","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"103.6","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"120.4","step":"1.5","department":"ANTIOQUIA","municipality":"TURBO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2511,"elementName":"NUEVA COSPIQUE 1 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-12-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA COSPIQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.74","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"13","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.3","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.74","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2511,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2511,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2512,"elementName":"NUEVA COSPIQUE 2 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-12-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA COSPIQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.725","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"12.9625","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.2875","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.725","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2512,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2512,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2513,"elementName":"NUEVA COSPIQUE 3 20 MVA 110/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2007-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA COSPIQUE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.53","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.96","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.96","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2513,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2513,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2514,"elementName":"NUEVA COSPIQUE 4 30 MVA 110/13.8/(7.69) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2016-11-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA COSPIQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.2","impedanceHighMediumNom":"6.48000","impedanceMediumLowNom":"1.72000","impedanceHighLowMax":"12.48","impedanceHighMediumMax":"7.06000","impedanceMediumLowMax":"1.72000","impedanceHighLowMin":"12","impedanceHighMediumMin":"5.63760","impedanceMediumLowMin":"1.72000","impedanceHighLowSec0":"12.24","impedanceHighMediumSec0":"6.48000","impedanceMediumLowSec0":"1.72000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2514,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2514,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"95.7","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"119.9","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":56207,"elementName":"NUEVA CUESTECITAS 1 450 MVA 500/220/(34.5) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-08-06","usoTypeClassification":"Uso STN","substationName":"NUEVA CUESTECITAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"11.3","impedanceHighMediumNom":"14.72000","impedanceMediumLowNom":"10.78000","impedanceHighLowMax":"9.38","impedanceHighMediumMax":"14.72000","impedanceMediumLowMax":"10.94000","impedanceHighLowMin":"13.45","impedanceHighMediumMin":"14.72000","impedanceMediumLowMin":"10.86000","impedanceHighLowSec0":"11.3","impedanceHighMediumSec0":"14.72000","impedanceMediumLowSec0":"10.78000","highLowCopperLosses":"157.777","highMediumCopperLosses":"104.15300","mediumLowCopperLosses":"111.44500","ironLosses":"62.88","windingsList":[{"elementId":56207,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":56207,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"LA GUAJIRA","municipality":"ALBANIA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2516,"elementName":"NUEVA ESPERANZA 1 450 MVA 500/230/34.5 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-05-12","usoTypeClassification":"Uso STN","substationName":"NUEVA ESPERANZA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"16.34","impedanceHighMediumNom":"11.60000","impedanceMediumLowNom":"11.82000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.34","impedanceHighMediumSec0":"11.60000","impedanceMediumLowSec0":"11.82000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2516,"nomVoltage":"500","maxOperatingVoltage":"500","nomCapacity":"450","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2516,"nomVoltage":"230","maxOperatingVoltage":"264.5","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2516,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"150","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":63324,"elementName":"NUEVA ESPERANZA 2 450 MVA 500/120/(11.4) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-08-31","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NUEVA ESPERANZA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"11.32","impedanceHighMediumNom":"1.06000","impedanceMediumLowNom":"0.93000","impedanceHighLowMax":"9.28","impedanceHighMediumMax":"1.03000","impedanceMediumLowMax":"-","impedanceHighLowMin":"14.44","impedanceHighMediumMin":"1.09000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.32","impedanceHighMediumSec0":"1.06000","impedanceMediumLowSec0":"0.93000","highLowCopperLosses":"262.93","highMediumCopperLosses":"0.45000","mediumLowCopperLosses":"0.45000","ironLosses":"47","windingsList":[{"elementId":63324,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":63324,"nomVoltage":"120","maxOperatingVoltage":"126.5","nomCapacity":"450","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"450","normalStep":"11","neutralU":"500","lowStep":"1","lowStepU":"550","step":"1","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2515,"elementName":"NUEVA ESPERANZA 3 450 MVA 500/115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2017-07-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NUEVA ESPERANZA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"11.45","impedanceHighMediumNom":"1.10000","impedanceMediumLowNom":"0.95130","impedanceHighLowMax":"14.55","impedanceHighMediumMax":"1.06000","impedanceMediumLowMax":"0.95130","impedanceHighLowMin":"9.41","impedanceHighMediumMin":"1.01500","impedanceMediumLowMin":"0.95130","impedanceHighLowSec0":"10.99","impedanceHighMediumSec0":"1.06000","impedanceMediumLowSec0":"0.91000","highLowCopperLosses":"239.23","highMediumCopperLosses":"2.97000","mediumLowCopperLosses":"2.94000","ironLosses":"216","windingsList":[{"elementId":2515,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2515,"nomVoltage":"115","maxOperatingVoltage":"120","nomCapacity":"450","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"450","normalStep":"11","neutralU":"500","lowStep":"1","lowStepU":"550","step":"1","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":11283,"elementName":"NUEVA ESPINAL 2 25 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA ESPINAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.15","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.05","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.53","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.15","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"140","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16","windingsList":[{"elementId":11283,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11283,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"ESPINAL","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11282,"elementName":"NUEVA ESPINAL 3 25 MVA 115/13.8/(10.5) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA ESPINAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d","impedanceHighLowNom":"10.25","impedanceHighMediumNom":"4.00000","impedanceMediumLowNom":"8.60000","impedanceHighLowMax":"10.2","impedanceHighMediumMax":"3.23000","impedanceMediumLowMax":"8.60000","impedanceHighLowMin":"10.79","impedanceHighMediumMin":"5.15000","impedanceMediumLowMin":"8.60000","impedanceHighLowSec0":"11.8","impedanceHighMediumSec0":"4.00000","impedanceMediumLowSec0":"8.60000","highLowCopperLosses":"128","highMediumCopperLosses":"53.20000","mediumLowCopperLosses":"55.50000","ironLosses":"12","windingsList":[{"elementId":11282,"nomVoltage":"115","maxOperatingVoltage":"127.9","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11282,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"TOLIMA","municipality":"ESPINAL","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":60543,"elementName":"NUEVA ESTANCIA  (ATLANTICO) G1 220 MVA 500/33/33 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-02","usoTypeClassification":"Generaci\u00F3n","substationName":"NUEVA ESTANCIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"13.25","impedanceHighMediumNom":"13.40000","impedanceMediumLowNom":"25.19000","impedanceHighLowMax":"13.53","impedanceHighMediumMax":"13.63000","impedanceMediumLowMax":"25.19000","impedanceHighLowMin":"13.75","impedanceHighMediumMin":"13.94500","impedanceMediumLowMin":"25.19000","impedanceHighLowSec0":"13.25","impedanceHighMediumSec0":"13.40000","impedanceMediumLowSec0":"25.19000","highLowCopperLosses":"254.28","highMediumCopperLosses":"260.44000","mediumLowCopperLosses":"514.72000","ironLosses":"76.23","windingsList":[{"elementId":60543,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"220","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":60543,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"110","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":60543,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"110","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"425","normalStep":"11","neutralU":"500","lowStep":"1","lowStepU":"575","step":"1.5","department":"ATL\u00C1NTICO","municipality":"USIACUR\u00CD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2517,"elementName":"NUEVA MONTERIA 1 100 MVA 230/110/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-09-19","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NUEVA MONTERIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"8.89","impedanceHighMediumNom":"11.62000","impedanceMediumLowNom":"4.43000","impedanceHighLowMax":"8.89","impedanceHighMediumMax":"9.43000","impedanceMediumLowMax":"4.74000","impedanceHighLowMin":"8.89","impedanceHighMediumMin":"14.18000","impedanceMediumLowMin":"4.74000","impedanceHighLowSec0":"8.89","impedanceHighMediumSec0":"11.62000","impedanceMediumLowSec0":"4.43000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2517,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2517,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2517,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"11","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"MONTEL\u00CDBANO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2518,"elementName":"NUEVA MONTERIA 2 100 MVA 230/110/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-09-19","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"NUEVA MONTERIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"8.9","impedanceHighMediumNom":"11.44000","impedanceMediumLowNom":"4.44000","impedanceHighLowMax":"8.9","impedanceHighMediumMax":"9.27000","impedanceMediumLowMax":"4.77000","impedanceHighLowMin":"8.9","impedanceHighMediumMin":"14.03000","impedanceMediumLowMin":"4.34000","impedanceHighLowSec0":"8.9","impedanceHighMediumSec0":"11.44000","impedanceMediumLowSec0":"4.44000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2518,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2518,"nomVoltage":"110","maxOperatingVoltage":"126.5","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2518,"nomVoltage":"13.8","maxOperatingVoltage":"14.52","nomCapacity":"11","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"99","normalStep":"13","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"C\u00D3RDOBA","municipality":"MONTEL\u00CDBANO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":7023,"elementName":"NUEVA MONTERIA 3 50 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-09-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA MONTERIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.24","impedanceHighMediumNom":"7.74000","impedanceMediumLowNom":"2.63000","impedanceHighLowMax":"10.75","impedanceHighMediumMax":"7.94000","impedanceMediumLowMax":"2.63000","impedanceHighLowMin":"9.84","impedanceHighMediumMin":"7.56000","impedanceMediumLowMin":"2.63000","impedanceHighLowSec0":"2.76","impedanceHighMediumSec0":"14.07000","impedanceMediumLowSec0":"2.76000","highLowCopperLosses":"122.81","highMediumCopperLosses":"-","mediumLowCopperLosses":"20.59800","ironLosses":"23.03","windingsList":[{"elementId":7023,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"50","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7023,"nomVoltage":"34.5","maxOperatingVoltage":"35","nomCapacity":"15","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":7023,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"35","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"C\u00D3RDOBA","municipality":"MONTEL\u00CDBANO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":9123,"elementName":"NUEVA SANTA ROSA 1 37.5 MVA 110/13.8 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-01-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA SANTA ROSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"12.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.77","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.47","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"130","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"22.5","windingsList":[{"elementId":9123,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"37.5","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9123,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"37.5","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"SANTA ROSA DE OSOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":9124,"elementName":"NUEVA SANTA ROSA 2 40 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-01-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"NUEVA SANTA ROSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"11.76","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.25","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.49","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.66","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":9124,"nomVoltage":"110","maxOperatingVoltage":"123.2","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9124,"nomVoltage":"44","maxOperatingVoltage":"46","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.8","normalStep":"9","neutralU":"112","lowStep":"1","lowStepU":"123.2","step":"1.25","department":"ANTIOQUIA","municipality":"SANTA ROSA DE OSOS","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2519,"elementName":"OASIS 1 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"OASIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"19.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"19.9","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"17.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"19.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"189.3","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"30.5","windingsList":[{"elementId":2519,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2519,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2520,"elementName":"OASIS 2 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"OASIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"19.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"19.8","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"17.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"19.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"189.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"30.3","windingsList":[{"elementId":2520,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType