"elementId":2660,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2660,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2661,"elementName":"SAN LUIS 2 58.45 MVA 110/34.5 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN LUIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.235","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.165","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2661,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.45","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2661,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2662,"elementName":"SAN LUIS 3 41.75 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN LUIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.13","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.044","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.215","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.13","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2662,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2662,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"41.75","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2663,"elementName":"SAN LUIS 4 41.75 MVA 110/13.2 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN LUIS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.49","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.445","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.534","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.49","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2663,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2663,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"41.75","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.62","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"122.37","step":"1.39","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":10040,"elementName":"SAN LUIS DE PALENQUE 1 15 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE CASANARE S.A. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-11-08","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN LUIS DE PALENQUE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn11","impedanceHighLowNom":"5.55","impedanceHighMediumNom":"6.79000","impedanceMediumLowNom":"1.75000","impedanceHighLowMax":"5.52","impedanceHighMediumMax":"6.72000","impedanceMediumLowMax":"1.75000","impedanceHighLowMin":"5.65","impedanceHighMediumMin":"7.02000","impedanceMediumLowMin":"1.75000","impedanceHighLowSec0":"4.72","impedanceHighMediumSec0":"6.70000","impedanceMediumLowSec0":"1.30000","highLowCopperLosses":"10.342","highMediumCopperLosses":"43.53200","mediumLowCopperLosses":"9.71350","ironLosses":"10.78","windingsList":[{"elementId":10040,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"15","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10040,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"10","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10040,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"5","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CASANARE","municipality":"SAN LUIS DE PALENQUE","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":6861,"elementName":"SAN MARCOS (SUCRE) 1 30 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN MARCOS (SUCRE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"5.39","impedanceHighMediumNom":"8.52000","impedanceMediumLowNom":"11.62000","impedanceHighLowMax":"5.6595","impedanceHighMediumMax":"8.94600","impedanceMediumLowMax":"11.62000","impedanceHighLowMin":"4.5815","impedanceHighMediumMin":"7.24200","impedanceMediumLowMin":"11.62000","impedanceHighLowSec0":"5.39","impedanceHighMediumSec0":"8.52000","impedanceMediumLowSec0":"11.62000","highLowCopperLosses":"19.438","highMediumCopperLosses":"58.13100","mediumLowCopperLosses":"30.03500","ironLosses":"85.441","windingsList":[{"elementId":6861,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6861,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6861,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"4.1","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"SUCRE","municipality":"SAN MARCOS","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2664,"elementName":"SAN MARCOS (VALLE) 1 168 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-08-20","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN MARCOS (VALLE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.16","impedanceHighMediumNom":"9.71000","impedanceMediumLowNom":"5.11000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.16","impedanceHighMediumSec0":"9.71000","impedanceMediumLowSec0":"5.11000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2664,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2664,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2664,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2665,"elementName":"SAN MARCOS (VALLE) 2 168 MVA 220/115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-10-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN MARCOS (VALLE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.13","impedanceHighMediumNom":"9.75000","impedanceMediumLowNom":"5.08000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.13","impedanceHighMediumSec0":"9.75000","impedanceMediumLowSec0":"5.08000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2665,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2665,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2665,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2666,"elementName":"SAN MARCOS (VALLE) 2 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-06-30","usoTypeClassification":"Uso STN","substationName":"SAN MARCOS (VALLE)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"13.69","impedanceHighMediumNom":"11.70000","impedanceMediumLowNom":"9.01670","impedanceHighLowMax":"-","impedanceHighMediumMax":"14.79330","impedanceMediumLowMax":"8.34330","impedanceHighLowMin":"-","impedanceHighMediumMin":"9.61670","impedanceMediumLowMin":"10.19000","impedanceHighLowSec0":"13.69","impedanceHighMediumSec0":"11.70000","impedanceMediumLowSec0":"9.01670","highLowCopperLosses":"364","highMediumCopperLosses":"701.50000","mediumLowCopperLosses":"388.80000","ironLosses":"163.6","windingsList":[{"elementId":2666,"nomVoltage":"500","maxOperatingVoltage":"525","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2666,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2666,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"99.6","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6862,"elementName":"SAN MARTIN 1 40 MVA 115/34.5","operatorCompanyName":"CENTRALES ELECTRICAS DE NARI\u00D1O S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-01-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN MARTIN","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"8.92","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.75","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.25","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.92","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6862,"nomVoltage":"115","maxOperatingVoltage":"125.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6862,"nomVoltage":"34.5","maxOperatingVoltage":"37.9","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NARI\u00D1O","municipality":"LA UNI\u00D3N","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2667,"elementName":"SAN MATEO (BOGOTA) D1 56 MVA 230/11.4/(5) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-Del OR al STN","substationName":"SAN MATEO (BOGOTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Yy0d1","impedanceHighLowNom":"24.43","impedanceHighMediumNom":"11.50000","impedanceMediumLowNom":"1.60000","impedanceHighLowMax":"24.43","impedanceHighMediumMax":"11.50000","impedanceMediumLowMax":"1.60000","impedanceHighLowMin":"26.38","impedanceHighMediumMin":"12.42000","impedanceMediumLowMin":"1.60000","impedanceHighLowSec0":"23.45","impedanceHighMediumSec0":"11.04000","impedanceMediumLowSec0":"1.54000","highLowCopperLosses":"150","highMediumCopperLosses":"53.57000","mediumLowCopperLosses":"53.57000","ironLosses":"32","windingsList":[{"elementId":2667,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"56","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2667,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"56","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"190.9","normalStep":"6","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"1","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2668,"elementName":"SAN MATEO (BOGOTA) D2 56 MVA 230/11.4/(5) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1999-05-13","usoTypeClassification":"Uso SDL-Del OR al STN","substationName":"SAN MATEO (BOGOTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Yy0d1","impedanceHighLowNom":"24.43","impedanceHighMediumNom":"11.50000","impedanceMediumLowNom":"1.60000","impedanceHighLowMax":"24.43","impedanceHighMediumMax":"11.50000","impedanceMediumLowMax":"1.60000","impedanceHighLowMin":"26.38","impedanceHighMediumMin":"12.42000","impedanceMediumLowMin":"1.60000","impedanceHighLowSec0":"23.45","impedanceHighMediumSec0":"11.04000","impedanceMediumLowSec0":"1.54000","highLowCopperLosses":"150","highMediumCopperLosses":"53.57000","mediumLowCopperLosses":"53.57000","ironLosses":"32","windingsList":[{"elementId":2668,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"56","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2668,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"56","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"190.9","normalStep":"6","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"1","department":"CUNDINAMARCA","municipality":"SOACHA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2669,"elementName":"SAN MATEO (CUCUTA) 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1987-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN MATEO (CUCUTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"5.8833","impedanceHighMediumNom":"15.35000","impedanceMediumLowNom":"3.03330","impedanceHighLowMax":"6.0143","impedanceHighMediumMax":"9.93330","impedanceMediumLowMax":"-","impedanceHighLowMin":"5.8921","impedanceHighMediumMin":"8.83670","impedanceMediumLowMin":"-","impedanceHighLowSec0":"5.8833","impedanceHighMediumSec0":"15.35000","impedanceMediumLowSec0":"3.03330","highLowCopperLosses":"24.9","highMediumCopperLosses":"480.00000","mediumLowCopperLosses":"24.90000","ironLosses":"54.79","windingsList":[{"elementId":2669,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2669,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2669,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"25","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"26.35","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2670,"elementName":"SAN MATEO (CUCUTA) 2 150 MVA 230/115/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-02-06","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SAN MATEO (CUCUTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d0","impedanceHighLowNom":"6.11","impedanceHighMediumNom":"16.00000","impedanceMediumLowNom":"2.96000","impedanceHighLowMax":"6.21","impedanceHighMediumMax":"17.07000","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.08","impedanceHighMediumMin":"15.45000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"6.11","impedanceHighMediumSec0":"16.00000","impedanceMediumLowSec0":"2.96000","highLowCopperLosses":"15.018","highMediumCopperLosses":"162.39700","mediumLowCopperLosses":"15.01800","ironLosses":"32.83","windingsList":[{"elementId":2670,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2670,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2670,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"207","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2671,"elementName":"SAN MATEO (CUCUTA) 7 63 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN MATEO (CUCUTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"15.48","impedanceHighMediumNom":"2.53000","impedanceMediumLowNom":"0.71000","impedanceHighLowMax":"15.92","impedanceHighMediumMax":"2.58000","impedanceMediumLowMax":"-","impedanceHighLowMin":"15.12","impedanceHighMediumMin":"2.49000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"14.66","impedanceHighMediumSec0":"2.53000","impedanceMediumLowSec0":"0.71000","highLowCopperLosses":"258","highMediumCopperLosses":"4.28000","mediumLowCopperLosses":"3.74000","ironLosses":"30.9","windingsList":[{"elementId":2671,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"63","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2671,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"63","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"6","highStepU":"123.63","normalStep":"0","neutralU":"115","lowStep":"-8","lowStepU":"103.5","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2672,"elementName":"SAN MATEO (CUCUTA) 8 47 MVA 115/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1993-10-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN MATEO (CUCUTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"15.09","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.11","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"15.09","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"206.42","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.82","windingsList":[{"elementId":2672,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"47","emergencyCapacity":"113","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2672,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"47","emergencyCapacity":"113","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"0.625","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2673,"elementName":"SAN MATEO (CUCUTA) 9 40 MVA 115/13.8/7.6 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2006-08-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN MATEO (CUCUTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.57","impedanceHighMediumNom":"17.03000","impedanceMediumLowNom":"5.92000","impedanceHighLowMax":"-","impedanceHighMediumMax":"17.81000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"16.25000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.57","impedanceHighMediumSec0":"17.03000","impedanceMediumLowSec0":"5.92000","highLowCopperLosses":"24","highMediumCopperLosses":"133.31100","mediumLowCopperLosses":"-","ironLosses":"36.19","windingsList":[{"elementId":2673,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2673,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2673,"nomVoltage":"7.6","maxOperatingVoltage":"7.6","nomCapacity":"13.3","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2674,"elementName":"SAN MIGUEL 1 G12 62.5 MVA 110/13.8/13.8 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-12-23","usoTypeClassification":"Generaci\u00F3n","substationName":"SAN MIGUEL ","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5d5","impedanceHighLowNom":"10.4","impedanceHighMediumNom":"12.48000","impedanceMediumLowNom":"6.54000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.48","impedanceHighMediumSec0":"12.48000","impedanceMediumLowSec0":"6.54000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2674,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"62.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2674,"nomVoltage":"13.8","maxOperatingVoltage":"15.6","nomCapacity":"37.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2674,"nomVoltage":"13.8","maxOperatingVoltage":"15.6","nomCapacity":"37.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ANTIOQUIA","municipality":"SAN FRANCISCO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":11126,"elementName":"SAN PABLO 1 25 MVA 115/34.5/(13.8) kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN PABLO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0yn0","impedanceHighLowNom":"7.46","impedanceHighMediumNom":"4.30000","impedanceMediumLowNom":"9.92000","impedanceHighLowMax":"7.425","impedanceHighMediumMax":"5.42000","impedanceMediumLowMax":"9.92500","impedanceHighLowMin":"7.6425","impedanceHighMediumMin":"3.71500","impedanceMediumLowMin":"9.92500","impedanceHighLowSec0":"7.46","impedanceHighMediumSec0":"4.30000","impedanceMediumLowSec0":"9.92000","highLowCopperLosses":"43.657","highMediumCopperLosses":"27.74600","mediumLowCopperLosses":"34.11500","ironLosses":"18.52","windingsList":[{"elementId":11126,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11126,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"15","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"BOYAC\u00C1","municipality":"SAN PABLO DE BORBUR","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2675,"elementName":"SAN SILVESTRE 3 40 MVA 115/34.5/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN SILVESTRE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.39","impedanceHighMediumNom":"2.47000","impedanceMediumLowNom":"4.31000","impedanceHighLowMax":"14.9919","impedanceHighMediumMax":"2.98870","impedanceMediumLowMax":"5.21510","impedanceHighLowMin":"10.0359","impedanceHighMediumMin":"2.00070","impedanceMediumLowMin":"3.49110","impedanceHighLowSec0":"12.39","impedanceHighMediumSec0":"2.47000","impedanceMediumLowSec0":"4.31000","highLowCopperLosses":"173.74","highMediumCopperLosses":"11.60900","mediumLowCopperLosses":"12.08900","ironLosses":"21.53","windingsList":[{"elementId":2675,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2675,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BARRANCABERMEJA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2676,"elementName":"SAN SILVESTRE 4 40 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2005-06-05","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAN SILVESTRE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"8.29999","impedanceHighMediumNom":"8.51000","impedanceMediumLowNom":"6.60002","impedanceHighLowMax":"-","impedanceHighMediumMax":"8.95000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"8.34000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.3","impedanceHighMediumSec0":"8.84000","impedanceMediumLowSec0":"6.60000","highLowCopperLosses":"-","highMediumCopperLosses":"96.86000","mediumLowCopperLosses":"-","ironLosses":"22.47","windingsList":[{"elementId":2676,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2676,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2676,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"SANTANDER","municipality":"BARRANCABERMEJA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2677,"elementName":"SANTA BARBARA (PALMIRA) 1 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA BARBARA (PALMIRA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"10","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.84","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.088","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":2677,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2677,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2678,"elementName":"SANTA BARBARA (PALMIRA) 2 58.5 MVA 110/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA BARBARA (PALMIRA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"1.3635","impedanceHighMediumNom":"9.79000","impedanceMediumLowNom":"0.44410","impedanceHighLowMax":"1.4523","impedanceHighMediumMax":"10.42750","impedanceMediumLowMax":"0.44410","impedanceHighLowMin":"1.3514","impedanceHighMediumMin":"9.70340","impedanceMediumLowMin":"0.44410","impedanceHighLowSec0":"1.1875","impedanceHighMediumSec0":"8.85580","impedanceMediumLowSec0":"0.62260","highLowCopperLosses":"18.108","highMediumCopperLosses":"150.90000","mediumLowCopperLosses":"12.07200","ironLosses":"39.62","windingsList":[{"elementId":2678,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"58.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2678,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"58.5","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2678,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.25","department":"VALLE DEL CAUCA","municipality":"PALMIRA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":54515,"elementName":"SANTA HELENA 1 150 MVA 230/115/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-04-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SANTA HELENA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"16.57","impedanceHighMediumNom":"13.04000","impedanceMediumLowNom":"6.54000","impedanceHighLowMax":"17.09","impedanceHighMediumMax":"14.11000","impedanceMediumLowMax":"6.54000","impedanceHighLowMin":"18.7","impedanceHighMediumMin":"13.31000","impedanceMediumLowMin":"6.54000","impedanceHighLowSec0":"13.26","impedanceHighMediumSec0":"10.43000","impedanceMediumLowSec0":"5.23000","highLowCopperLosses":"158.05","highMediumCopperLosses":"160.87000","mediumLowCopperLosses":"158.05000","ironLosses":"66.75","windingsList":[{"elementId":54515,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":54515,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"150","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"193","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":54516,"elementName":"SANTA HELENA 2 150 MVA 230/115/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-04-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SANTA HELENA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"16.73","impedanceHighMediumNom":"13.03000","impedanceMediumLowNom":"6.52000","impedanceHighLowMax":"16.26","impedanceHighMediumMax":"13.05000","impedanceMediumLowMax":"6.52000","impedanceHighLowMin":"17.99","impedanceHighMediumMin":"13.28000","impedanceMediumLowMin":"6.52000","impedanceHighLowSec0":"13.38","impedanceHighMediumSec0":"10.42000","impedanceMediumLowSec0":"5.21000","highLowCopperLosses":"162.22","highMediumCopperLosses":"162.22000","mediumLowCopperLosses":"162.52000","ironLosses":"65.1","windingsList":[{"elementId":54516,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":54516,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"150","emergencyCapacity":"145","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"193","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":6863,"elementName":"SANTA MARIA 15 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA MARIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"7","impedanceHighMediumNom":"9.00000","impedanceMediumLowNom":"12.80000","impedanceHighLowMax":"4.02","impedanceHighMediumMax":"5.49000","impedanceMediumLowMax":"-","impedanceHighLowMin":"4.21","impedanceHighMediumMin":"5.85000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7","impedanceHighMediumSec0":"9.00000","impedanceMediumLowSec0":"12.80000","highLowCopperLosses":"26.13","highMediumCopperLosses":"11.29000","mediumLowCopperLosses":"5.16000","ironLosses":"14.96","windingsList":[{"elementId":6863,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6863,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"10","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6863,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"5","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"6","highStepU":"103.5","normalStep":"7","neutralU":"34.5","lowStep":"10","lowStepU":"123.625","step":"0.9","department":"BOYAC\u00C1","municipality":"SANTA MAR\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2680,"elementName":"SANTA MARTA 1 100 MVA 220/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SANTA MARTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.95","impedanceHighMediumNom":"9.76003","impedanceMediumLowNom":"6.29001","impedanceHighLowMax":"11.07","impedanceHighMediumMax":"10.09000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.65","impedanceHighMediumMin":"9.07000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.4429","impedanceHighMediumSec0":"9.19600","impedanceMediumLowSec0":"4.45800","highLowCopperLosses":"56.304","highMediumCopperLosses":"120.82300","mediumLowCopperLosses":"51.91000","ironLosses":"75.073","windingsList":[{"elementId":2680,"nomVoltage":"220","maxOperatingVoltage":"300","nomCapacity":"100","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2680,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"70","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2680,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2679,"elementName":"SANTA MARTA 2 100 MVA 220/110/34.5 KV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-09-21","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SANTA MARTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.78","impedanceHighMediumNom":"10.08000","impedanceMediumLowNom":"6.07000","impedanceHighLowMax":"10.86","impedanceHighMediumMax":"10.27000","impedanceMediumLowMax":"6.07000","impedanceHighLowMin":"10.76","impedanceHighMediumMin":"9.93000","impedanceMediumLowMin":"6.07000","impedanceHighLowSec0":"9.37","impedanceHighMediumSec0":"9.70000","impedanceMediumLowSec0":"5.42000","highLowCopperLosses":"86.5","highMediumCopperLosses":"250.45000","mediumLowCopperLosses":"83.29000","ironLosses":"34.807","windingsList":[{"elementId":2679,"nomVoltage":"220","maxOperatingVoltage":"244","nomCapacity":"100","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2679,"nomVoltage":"110","maxOperatingVoltage":"122","nomCapacity":"70","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2679,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2682,"elementName":"SANTA MARTA 9 100 MVA 220/110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-12-03","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SANTA MARTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.87299","impedanceHighMediumNom":"9.80301","impedanceMediumLowNom":"6.20400","impedanceHighLowMax":"11.004","impedanceHighMediumMax":"10.06100","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.696","impedanceHighMediumMin":"9.38400","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.279","impedanceHighMediumSec0":"9.44300","impedanceMediumLowSec0":"5.22900","highLowCopperLosses":"88.143","highMediumCopperLosses":"216.10400","mediumLowCopperLosses":"86.33000","ironLosses":"58.272","windingsList":[{"elementId":2682,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"100","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2682,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"70","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2682,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"231","step":"0.625","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2683,"elementName":"SANTA ROSA 1 8 MVA 115/6.3 kV ","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1975-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA ROSA ","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"7.39","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.53","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2683,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2683,"nomVoltage":"6.3","maxOperatingVoltage":"6.3","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"13","highStepU":"120.75","normalStep":"7","neutralU":"115","lowStep":"-13","lowStepU":"97.75","step":"0.833","department":"BOYAC\u00C1","municipality":"SANTA ROSA DE VITERBO","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2684,"elementName":"SANTA ROSA 2 8 MVA 115/6.3 KV","operatorCompanyName":"ELECTRIFICADORA DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1975-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA ROSA ","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"7.36","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.51","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.97","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.36","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2684,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2684,"nomVoltage":"6.3","maxOperatingVoltage":"6.3","nomCapacity":"8","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"13","highStepU":"120.75","normalStep":"7","neutralU":"115","lowStep":"-13","lowStepU":"97.75","step":"0.833","department":"BOYAC\u00C1","municipality":"SANTA ROSA DE VITERBO","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":10042,"elementName":"SANTA ROSALIA 1 15 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE CASANARE S.A. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA ROSALIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11yn11","impedanceHighLowNom":"5.56","impedanceHighMediumNom":"6.84000","impedanceMediumLowNom":"1.74000","impedanceHighLowMax":"5.54","impedanceHighMediumMax":"6.77000","impedanceMediumLowMax":"1.74000","impedanceHighLowMin":"5.67","impedanceHighMediumMin":"7.06000","impedanceMediumLowMin":"1.74000","impedanceHighLowSec0":"5.56","impedanceHighMediumSec0":"6.84000","impedanceMediumLowSec0":"1.74000","highLowCopperLosses":"10.354","highMediumCopperLosses":"43.51300","mediumLowCopperLosses":"9.67330","ironLosses":"10.81","windingsList":[{"elementId":10042,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"15","emergencyCapacity":"150","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10042,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10042,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"VICHADA","municipality":"SANTA ROSAL\u00CDA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":58737,"elementName":"SANTA TERESA 1 25 MVA 115/34.5/(13.8) kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTA TERESA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.07","impedanceHighMediumNom":"4.13000","impedanceMediumLowNom":"8.42140","impedanceHighLowMax":"10.35","impedanceHighMediumMax":"4.13000","impedanceMediumLowMax":"8.42140","impedanceHighLowMin":"9.89","impedanceHighMediumMin":"3.59000","impedanceMediumLowMin":"6.51000","impedanceHighLowSec0":"7.8","impedanceHighMediumSec0":"3.59000","impedanceMediumLowSec0":"8.41000","highLowCopperLosses":"86.89","highMediumCopperLosses":"271.70000","mediumLowCopperLosses":"269.04000","ironLosses":"18.633","windingsList":[{"elementId":58737,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":58737,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"BOYAC\u00C1","municipality":"TIBASOSA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2685,"elementName":"SANTANDER 1 60 MVA 115/34.5/13.8 kV","operatorCompanyName":"COMPA\u00D1IA ENERGETICA DE OCCIDENTE S.A.S. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1988-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTANDER","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.91","impedanceHighMediumNom":"8.13000","impedanceMediumLowNom":"4.75000","impedanceHighLowMax":"10.23","impedanceHighMediumMax":"8.39000","impedanceMediumLowMax":"4.90000","impedanceHighLowMin":"9.62","impedanceHighMediumMin":"7.89000","impedanceMediumLowMin":"4.61000","impedanceHighLowSec0":"9.91","impedanceHighMediumSec0":"8.13000","impedanceMediumLowSec0":"4.75000","highLowCopperLosses":"408","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"23.5","windingsList":[{"elementId":2685,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2685,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"102.35","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"0.5","department":"CAUCA","municipality":"SANTANDER DE QUILICHAO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":2686,"elementName":"SANTANDER 2 25 MVA 115/13.8 kV","operatorCompanyName":"COMPA\u00D1IA ENERGETICA DE OCCIDENTE S.A.S. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SANTANDER","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.17","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.202","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.138","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"63.189","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.07","windingsList":[{"elementId":2686,"nomVoltage":"115","maxOperatingVoltage":"127.938","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2686,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"127.938","normalStep":"0","neutralU":"115","lowStep":"-9","lowStepU":"102.063","step":"1.25","department":"CAUCA","municipality":"SANTANDER DE QUILICHAO","subAreaName":"SubArea Cauca-Narino"},{"elementType":null,"elementId":6864,"elementName":"SAUCES 1 30 MVA 115/34.5/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2009-07-06","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAUCES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"-","impedanceHighLowNom":"2.62","impedanceHighMediumNom":"12.63000","impedanceMediumLowNom":"4.32000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6864,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6864,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6864,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"FUSAGASUG\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6916,"elementName":"SAUCES R2 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SAUCES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.95","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.72","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.65","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"114.69","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29.94","windingsList":[{"elementId":6916,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6916,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"FUSAGASUG\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6865,"elementName":"SEBORUCO 1 25 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1988-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SEBORUCO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yyn0d","impedanceHighLowNom":"-","impedanceHighMediumNom":"10.32000","impedanceMediumLowNom":"-","impedanceHighLowMax":"-","impedanceHighMediumMax":"10.17000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"10.87000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"123.4","highMediumCopperLosses":"123.40000","mediumLowCopperLosses":"123.40000","ironLosses":"19","windingsList":[{"elementId":6865,"nomVoltage":"115","maxOperatingVoltage":"129.39","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6865,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6865,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"8.33","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"17","highStepU":"100.6","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"129.39","step":"1.565","department":"HUILA","municipality":"YAGUAR\u00C1","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":11301,"elementName":"SEGOVIANAS 1 25 MVA 115/34.5/(13.8) kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-04-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"SEGOVIANAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0dnull","impedanceHighLowNom":"12.06","impedanceHighMediumNom":"14.45000","impedanceMediumLowNom":"9.51000","impedanceHighLowMax":"12.75","impedanceHighMediumMax":"11.54000","impedanceMediumLowMax":"9.51000","impedanceHighLowMin":"12.12","impedanceHighMediumMin":"19.04000","impedanceMediumLowMin":"9.51000","impedanceHighLowSec0":"14.48","impedanceHighMediumSec0":"14.45000","impedanceMediumLowSec0":"9.51000","highLowCopperLosses":"138","highMediumCopperLosses":"55.64000","mediumLowCopperLosses":"138.00000","ironLosses":"14.601","windingsList":[{"elementId":11301,"nomVoltage":"115","maxOperatingVoltage":"129.4","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11301,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"100.6","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"129.4","step":"1.565","department":"HUILA","municipality":"LA PLATA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":56888,"elementName":"SESQUILE R1 30 MVA 115/34.5/(4.16) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2025-08-27","usoTypeClassification":"Uso SDL-A un STR","substationName":"SESQUILE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"13.1733","impedanceHighMediumNom":"7.14070","impedanceMediumLowNom":"1.61840","impedanceHighLowMax":"13.9637","impedanceHighMediumMax":"7.56920","impedanceMediumLowMax":"1.71560","impedanceHighLowMin":"12.4646","impedanceHighMediumMin":"6.85510","impedanceMediumLowMin":"1.55370","impedanceHighLowSec0":"12.6464","impedanceHighMediumSec0":"6.85510","impedanceMediumLowSec0":"1.55370","highLowCopperLosses":"129","highMediumCopperLosses":"166.40000","mediumLowCopperLosses":"122.40000","ironLosses":"27","windingsList":[{"elementId":56888,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":56888,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"SESQUIL\u00C9","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6866,"elementName":"SEVILLA 12 20 MVA 115/13.8/(7.6) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1962-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SEVILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"9.5","impedanceHighMediumNom":"4.49000","impedanceMediumLowNom":"8.75000","impedanceHighLowMax":"9.8","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"9.2","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.69","impedanceHighMediumSec0":"4.08600","impedanceMediumLowSec0":"7.96000","highLowCopperLosses":"96.859","highMediumCopperLosses":"18.70000","mediumLowCopperLosses":"68.50000","ironLosses":"16.544","windingsList":[{"elementId":6866,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6866,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"105.8","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"121.9","step":"1","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":6867,"elementName":"SEVILLA 68 32 MVA 115/13.8/(13.8) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2008-10-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"SEVILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.01","impedanceHighMediumNom":"4.02000","impedanceMediumLowNom":"11.17000","impedanceHighLowMax":"12.24","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.89","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.01","impedanceHighMediumSec0":"4.02000","impedanceMediumLowSec0":"11.17000","highLowCopperLosses":"186.23","highMediumCopperLosses":"21.00000","mediumLowCopperLosses":"128.00000","ironLosses":"23.08","windingsList":[{"elementId":6867,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"32","emergencyCapacity":"124","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6867,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"32","emergencyCapacity":"124","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"-8","highStepU":"105.8","normalStep":"7","neutralU":"115","lowStep":"6","lowStepU":"121.09","step":"1","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":11396,"elementName":"SEVILLA 92 47 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-12-28","usoTypeClassification":"Uso STR-A un SDL","substationName":"SEVILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.011","impedanceHighMediumNom":"5.62000","impedanceMediumLowNom":"10.04000","impedanceHighLowMax":"10.058","impedanceHighMediumMax":"5.15000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.653","impedanceHighMediumMin":"6.46000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.011","impedanceHighMediumSec0":"5.62000","impedanceMediumLowSec0":"10.04000","highLowCopperLosses":"184","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"20.2","windingsList":[{"elementId":11396,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"47","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11396,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"47","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":55955,"elementName":"SHANGRI LA G1 200 MVA 230/34.5/34.5 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-10-23","usoTypeClassification":"Generaci\u00F3n","substationName":"SHANGRI LA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"12.21","impedanceHighMediumNom":"11.29000","impedanceMediumLowNom":"20.55000","impedanceHighLowMax":"13.12","impedanceHighMediumMax":"11.29000","impedanceMediumLowMax":"20.55000","impedanceHighLowMin":"12.46","impedanceHighMediumMin":"11.29000","impedanceMediumLowMin":"20.55000","impedanceHighLowSec0":"12.21","impedanceHighMediumSec0":"11.29000","impedanceMediumLowSec0":"20.55000","highLowCopperLosses":"250.94","highMediumCopperLosses":"246.85000","mediumLowCopperLosses":"-","ironLosses":"100","windingsList":[{"elementId":55955,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"200","emergencyCapacity":"100","timeofEmergencyCapacity":"28","rGround":"45.91","xGround":"45.91","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":55955,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"28","rGround":"9.52","xGround":"108.74","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":55955,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"28","rGround":"9.6","xGround":"110.45","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.5","department":"TOLIMA","municipality":"IBAGU\u00C9","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":6868,"elementName":"SIERRA FLOR 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SIERRA FLOR","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"8.03","impedanceHighMediumNom":"12.19000","impedanceMediumLowNom":"3.37000","impedanceHighLowMax":"8.4315","impedanceHighMediumMax":"12.79950","impedanceMediumLowMax":"3.37000","impedanceHighLowMin":"6.8255","impedanceHighMediumMin":"10.36150","impedanceMediumLowMin":"3.37000","impedanceHighLowSec0":"8.03","impedanceHighMediumSec0":"12.19000","impedanceMediumLowSec0":"3.37000","highLowCopperLosses":"64.6","highMediumCopperLosses":"77.35000","mediumLowCopperLosses":"75.80000","ironLosses":"208.1","windingsList":[{"elementId":6868,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6868,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6868,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"1.5","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"0","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"SUCRE","municipality":"SINCELEJO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2687,"elementName":"SILENCIO 4 70 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1972-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SILENCIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.39","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.28","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.07","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.93","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"244.56","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29.49","windingsList":[{"elementId":2687,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"70","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2687,"nomVoltage":"34.5","maxOperatingVoltage":"37","nomCapacity":"70","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"94.87","normalStep":"12","neutralU":"110","lowStep":"1","lowStepU":"125.12","step":"1.25","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2688,"elementName":"SILENCIO 5 70 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1972-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SILENCIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.5","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.5","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.5","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.5","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"270.28","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"48.3","windingsList":[{"elementId":2688,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"70","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2688,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"70","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":17278,"elementName":"SIMIJACA 1 12 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-02","usoTypeClassification":"Uso SDL","substationName":"SIMIJACA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.448","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.314","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.87","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.904","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"51.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"9.6","windingsList":[{"elementId":17278,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"12","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17278,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"12","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"SIMIJACA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6869,"elementName":"SINCE 1 30 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SINCE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNynnulld11","impedanceHighLowNom":"5.37","impedanceHighMediumNom":"8.52000","impedanceMediumLowNom":"11.74000","impedanceHighLowMax":"5.6385","impedanceHighMediumMax":"8.90400","impedanceMediumLowMax":"11.74000","impedanceHighLowMin":"4.5645","impedanceHighMediumMin":"7.20800","impedanceMediumLowMin":"11.74000","impedanceHighLowSec0":"5.37","impedanceHighMediumSec0":"8.52000","impedanceMediumLowSec0":"11.74000","highLowCopperLosses":"19.616","highMediumCopperLosses":"59.11800","mediumLowCopperLosses":"30.18500","ironLosses":"76.049","windingsList":[{"elementId":6869,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6869,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6869,"nomVoltage":"13.8","maxOperatingVoltage":"15.2","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"10","emergencyOperationCapacity":"130","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"SUCRE","municipality":"SAN LUIS DE SINC\u00C9","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2689,"elementName":"SOCHAGOTA 1 180 MVA 230/115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-02-18","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SOCHAGOTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"0.35","impedanceHighMediumNom":"9.42000","impedanceMediumLowNom":"0.30000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"0.35","impedanceHighMediumSec0":"9.42000","impedanceMediumLowSec0":"0.30000","highLowCopperLosses":"-","highMediumCopperLosses":"69.72000","mediumLowCopperLosses":"-","ironLosses":"22.8","windingsList":[{"elementId":2689,"nomVoltage":"230","maxOperatingVoltage":"242","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2689,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2689,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"0.9","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"BOYAC\u00C1","municipality":"PAIPA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2690,"elementName":"SOGAMOSO 1 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-08-22","usoTypeClassification":"Uso STN","substationName":"SOGAMOSO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.412","impedanceHighMediumNom":"11.43000","impedanceMediumLowNom":"3.08900","impedanceHighLowMax":"-","impedanceHighMediumMax":"11.59330","impedanceMediumLowMax":"3.95700","impedanceHighLowMin":"-","impedanceHighMediumMin":"12.28330","impedanceMediumLowMin":"2.89170","impedanceHighLowSec0":"4.412","impedanceHighMediumSec0":"11.43000","impedanceMediumLowSec0":"3.08900","highLowCopperLosses":"26","highMediumCopperLosses":"742.00000","mediumLowCopperLosses":"27.00000","ironLosses":"180","windingsList":[{"elementId":2690,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2690,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2690,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"45","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"72.61","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2691,"elementName":"SOGAMOSO 2 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-08-22","usoTypeClassification":"Uso STN","substationName":"SOGAMOSO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.412","impedanceHighMediumNom":"11.43000","impedanceMediumLowNom":"3.08900","impedanceHighLowMax":"-","impedanceHighMediumMax":"11.58000","impedanceMediumLowMax":"3.84930","impedanceHighLowMin":"-","impedanceHighMediumMin":"12.26330","impedanceMediumLowMin":"2.87500","impedanceHighLowSec0":"4.412","impedanceHighMediumSec0":"11.43000","impedanceMediumLowSec0":"3.08900","highLowCopperLosses":"26","highMediumCopperLosses":"742.00000","mediumLowCopperLosses":"27.00000","ironLosses":"180","windingsList":[{"elementId":2691,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2691,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2691,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"45","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"72.5","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2692,"elementName":"SOGAMOSO 3 450 MVA 500/230/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-10-31","usoTypeClassification":"Uso STN","substationName":"SOGAMOSO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.66","impedanceHighMediumNom":"11.57000","impedanceMediumLowNom":"3.55000","impedanceHighLowMax":"-","impedanceHighMediumMax":"11.71000","impedanceMediumLowMax":"3.97000","impedanceHighLowMin":"-","impedanceHighMediumMin":"12.08000","impedanceMediumLowMin":"3.16000","impedanceHighLowSec0":"4.66","impedanceHighMediumSec0":"11.57000","impedanceMediumLowSec0":"3.55000","highLowCopperLosses":"18.68","highMediumCopperLosses":"562.82000","mediumLowCopperLosses":"22.35000","ironLosses":"156.51","windingsList":[{"elementId":2692,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2692,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2692,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"45","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"68.11","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":57763,"elementName":"SOGAMOSO 4 450 MVA 500/230/(34.5) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-10-31","usoTypeClassification":"Uso STN","substationName":"SOGAMOSO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d1","impedanceHighLowNom":"11.65","impedanceHighMediumNom":"4.68000","impedanceMediumLowNom":"3.49000","impedanceHighLowMax":"12.17","impedanceHighMediumMax":"4.68000","impedanceMediumLowMax":"2.93000","impedanceHighLowMin":"11.82","impedanceHighMediumMin":"4.68000","impedanceMediumLowMin":"3.99000","impedanceHighLowSec0":"11.65","impedanceHighMediumSec0":"4.68000","impedanceMediumLowSec0":"3.49000","highLowCopperLosses":"649.62","highMediumCopperLosses":"230.25000","mediumLowCopperLosses":"237.66000","ironLosses":"153.12","windingsList":[{"elementId":57763,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":57763,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"450","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"13","neutralU":"230","lowStep":"1","lowStepU":"264.5","step":"1.25","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2693,"elementName":"SOGAMOSO G1 324 MVA 230/16.5 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-12-20","usoTypeClassification":"Generaci\u00F3n","substationName":"SOGAMOSO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.35","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.75","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.19","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2693,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"324","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2693,"nomVoltage":"16.5","maxOperatingVoltage":"16.59","nomCapacity":"324","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2694,"elementName":"SOGAMOSO G2 324 MVA 230/16.5 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-12-01","usoTypeClassification":"Generaci\u00F3n","substationName":"SOGAMOSO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.83","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.24","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2694,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"324","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2694,"nomVoltage":"16.5","maxOperatingVoltage":"16.59","nomCapacity":"324","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2695,"elementName":"SOGAMOSO G3 324 MVA 230/16.5 kV","operatorCompanyName":"ISAGEN S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-12-20","usoTypeClassification":"Generaci\u00F3n","substationName":"SOGAMOSO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.39","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.78","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.21","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.39","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2695,"nomVoltage":"230","maxOperatingVoltage":"240","nomCapacity":"324","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2695,"nomVoltage":"16.5","maxOperatingVoltage":"16.59","nomCapacity":"324","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"SANTANDER","municipality":"BETULIA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2696,"elementName":"SONSON 2 25 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-08-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"SONSON","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"12.37","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2696,"nomVoltage":"110","maxOperatingVoltage":"116.87","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2696,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"25","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"103.13","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"116.88","step":"1.25","department":"ANTIOQUIA","municipality":"SONS\u00D3N","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2697,"elementName":"STA FE DE ANTIOQUIA 1 40 MVA 110/46.6 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1983-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"STA FE DE ANTIOQUIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"8.15","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.72","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.25","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.15","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"141","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"35","windingsList":[{"elementId":2697,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2697,"nomVoltage":"46.6","maxOperatingVoltage":"48.4","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"SANTA F\u00C9 DE ANTIOQUIA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2698,"elementName":"SUAMOX 1 150 MVA 230/115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-10-12","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SUAMOX","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"0.07","impedanceHighMediumNom":"15.92000","impedanceMediumLowNom":"0.05000","impedanceHighLowMax":"0.067","impedanceHighMediumMax":"15.66000","impedanceMediumLowMax":"0.04780","impedanceHighLowMin":"0.0671","impedanceHighMediumMin":"17.10000","impedanceMediumLowMin":"0.04780","impedanceHighLowSec0":"0.07","impedanceHighMediumSec0":"15.92000","impedanceMediumLowSec0":"0.05000","highLowCopperLosses":"-","highMediumCopperLosses":"318.50000","mediumLowCopperLosses":"-","ironLosses":"40.282","windingsList":[{"elementId":2698,"nomVoltage":"230","maxOperatingVoltage":"242","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2698,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2698,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"0.15","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"BOYAC\u00C1","municipality":"NOBSA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2699,"elementName":"SUAMOX 2 150 MVA 230/115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-10-12","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"SUAMOX","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"0.07","impedanceHighMediumNom":"15.85000","impedanceMediumLowNom":"0.05000","impedanceHighLowMax":"0.0662","impedanceHighMediumMax":"15.58000","impedanceMediumLowMax":"0.04810","impedanceHighLowMin":"0.0667","impedanceHighMediumMin":"17.03000","impedanceMediumLowMin":"0.04810","impedanceHighLowSec0":"0.07","impedanceHighMediumSec0":"15.85000","impedanceMediumLowSec0":"0.05000","highLowCopperLosses":"-","highMediumCopperLosses":"320.70000","mediumLowCopperLosses":"-","ironLosses":"40.104","windingsList":[{"elementId":2699,"nomVoltage":"230","maxOperatingVoltage":"242","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2699,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2699,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"0.15","emergencyCapacity":"120","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"BOYAC\u00C1","municipality":"NOBSA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":49950,"elementName":"SUBA D1 30 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"SUBA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.43","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.24","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.89","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.89","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"129","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":49950,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49950,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49951,"elementName":"SUBA D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"SUBA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.67","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.11","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.12","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":49951,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49951,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49952,"elementName":"SUBA D3 40 MVA 115/11.4/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-25","usoTypeClassification":"Uso SDL-A un STR","substationName":"SUBA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.85","impedanceHighMediumNom":"9.00000","impedanceMediumLowNom":"2.05000","impedanceHighLowMax":"17.84","impedanceHighMediumMax":"9.53000","impedanceMediumLowMax":"2.05000","impedanceHighLowMin":"16.19","impedanceHighMediumMin":"8.64000","impedanceMediumLowMin":"2.05000","impedanceHighLowSec0":"16.18","impedanceHighMediumSec0":"8.64000","impedanceMediumLowSec0":"1.97000","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"24","windingsList":[{"elementId":49952,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49952,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":8240,"elementName":"SUR (CALI) 1 58 MVA 115/13.8 kV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-10-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"SUR (CALI)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.49","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"21.43","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"169.67","windingsList":[{"elementId":8240,"nomVoltage":"115","maxOperatingVoltage":"132.25","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8240,"nomVoltage":"13.8","maxOperatingVoltage":"17","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"132.25","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"106.38","step":"1.1","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6871,"elementName":"SUR (CALI) 2 58 MVA 115/13.8 KV","operatorCompanyName":"EMPRESAS MUNICIPALES DE CALI E.I.C.E. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-06-07","usoTypeClassification":"Uso SDL-A un STR","substationName":"SUR (CALI)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"11.8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.6","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.69","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"169.67","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.43","windingsList":[{"elementId":6871,"nomVoltage":"115","maxOperatingVoltage":"132.25","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6871,"nomVoltage":"13.8","maxOperatingVoltage":"17","nomCapacity":"58","emergencyCapacity":"106","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"19","highStepU":"106.37","normalStep":"13","neutralU":"115","lowStep":"1","lowStepU":"132.25","step":"1.1","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":6872,"elementName":"SUR 1 40 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"SUR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dd0","impedanceHighLowNom":"9.47","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.91","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.31","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"97.217","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"29.51","windingsList":[{"elementId":6872,"nomVoltage":"115","maxOperatingVoltage":"119.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6872,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"15","highStepU":"103.5","normalStep":"8","neutralU":"113.56","lowStep":"1","lowStepU":"123.63","step":"1","department":"HUILA","municipality":"NEIVA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2700,"elementName":"SURIA 30 MVA 115/34.5/13.8 kV","operatorCompanyName":"ELECTRIFICADORA DEL META S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-08-19","usoTypeClassification":"Uso SDL-A un STR","substationName":"SURIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"9.54","impedanceHighMediumNom":"7.88000","impedanceMediumLowNom":"2.97000","impedanceHighLowMax":"9.72","impedanceHighMediumMax":"8.16000","impedanceMediumLowMax":"2.97000","impedanceHighLowMin":"9.35","impedanceHighMediumMin":"7.65000","impedanceMediumLowMin":"2.97000","impedanceHighLowSec0":"8.11","impedanceHighMediumSec0":"6.70000","impedanceMediumLowSec0":"2.52000","highLowCopperLosses":"93.9","highMediumCopperLosses":"79.10000","mediumLowCopperLosses":"23.40000","ironLosses":"17.36","windingsList":[{"elementId":2700,"nomVoltage":"115","maxOperatingVoltage":"123.5","nomCapacity":"30","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2700,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2700,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"META","municipality":"VILLAVICENCIO","subAreaName":"SubArea Meta"},{"elementType":null,"elementId":2701,"elementName":"TABOR (BVENTURA) 1 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TABOR (BVENTURA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.34","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.82","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.0556","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"99.62","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"22.45","windingsList":[{"elementId":2701,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2701,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"BUENAVENTURA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2702,"elementName":"TABOR (BVENTURA) 2 25 MVA 110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TABOR (BVENTURA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.38","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.83","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.0889","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"93.85","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"20.15","windingsList":[{"elementId":2702,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2702,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"BUENAVENTURA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":11161,"elementName":"TABOR (BVENTURA) 3 25 MVA 115/34.5/(7.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-02-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"TABOR (BVENTURA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10","impedanceHighMediumNom":"5.59000","impedanceMediumLowNom":"1.48000","impedanceHighLowMax":"9.77","impedanceHighMediumMax":"5.42000","impedanceMediumLowMax":"1.48000","impedanceHighLowMin":"10.48","impedanceHighMediumMin":"5.66000","impedanceMediumLowMin":"1.48000","impedanceHighLowSec0":"8.71","impedanceHighMediumSec0":"5.03000","impedanceMediumLowSec0":"1.33000","highLowCopperLosses":"108","highMediumCopperLosses":"22.79000","mediumLowCopperLosses":"19.81300","ironLosses":"16.322","windingsList":[{"elementId":11161,"nomVoltage":"115","maxOperatingVoltage":"127.93","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11161,"nomVoltage":"34.5","maxOperatingVoltage":"36.22","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.92","step":"1.25","department":"VALLE DEL CAUCA","municipality":"BUENAVENTURA","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2703,"elementName":"TAME T1 20 MVA 115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERG\u00CDA DE ARAUCA E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TAME","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.25","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.66","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.97","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.25","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"72","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16","windingsList":[{"elementId":2703,"nomVoltage":"115","maxOperatingVoltage":"127.65","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2703,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"23","highStepU":"102.35","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"127.65","step":"1","department":"ARAUCA","municipality":"TAME","subAreaName":"SubArea Arauca"},{"elementType":null,"elementId":2704,"elementName":"TAME T2 40 MVA 115/34.5 kV","operatorCompanyName":"EMPRESA DE ENERG\u00CDA DE ARAUCA E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TAME","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"9.93","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.36","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.36","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.93","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"207.565","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"36.512","windingsList":[{"elementId":2704,"nomVoltage":"115","maxOperatingVoltage":"126.62","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2704,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"16","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"ARAUCA","municipality":"TAME","subAreaName":"SubArea Arauca"},{"elementType":null,"elementId":10087,"elementName":"TASAJERO 1 32 MVA 230/36/7.2 kV","operatorCompanyName":"TERMOTASAJERO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Carga","substationName":"TASAJERO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yd11y0","impedanceHighLowNom":"14.85","impedanceHighMediumNom":"14.59000","impedanceMediumLowNom":"29.48000","impedanceHighLowMax":"10.24","impedanceHighMediumMax":"4.74000","impedanceMediumLowMax":"9.43000","impedanceHighLowMin":"10.03","impedanceHighMediumMin":"4.64000","impedanceMediumLowMin":"9.43000","impedanceHighLowSec0":"10.21","impedanceHighMediumSec0":"4.56000","impedanceMediumLowSec0":"9.21000","highLowCopperLosses":"38.12","highMediumCopperLosses":"9.75000","mediumLowCopperLosses":"11.12000","ironLosses":"44.47","windingsList":[{"elementId":10087,"nomVoltage":"230","maxOperatingVoltage":"246.1","nomCapacity":"32","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10087,"nomVoltage":"36","maxOperatingVoltage":"36","nomCapacity":"10","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10087,"nomVoltage":"7.2","maxOperatingVoltage":"7.2","nomCapacity":"22","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"8","highStepU":"246.1","normalStep":"0","neutralU":"230","lowStep":"-8","lowStepU":"213.9","step":"0.875","department":"NORTE DE SANTANDER","municipality":"SAN CAYETANO","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2705,"elementName":"TASAJERO 1 G1 201 MVA 230/20 kV","operatorCompanyName":"TERMOTASAJERO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TASAJERO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11.586","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.493","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.983","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.74","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"555.87","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"178.32","windingsList":[{"elementId":2705,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"201","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2705,"nomVoltage":"20","maxOperatingVoltage":"22","nomCapacity":"201","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"220.5","normalStep":"3","neutralU":"245","lowStep":"1","lowStepU":"257.25","step":"2.5","department":"NORTE DE SANTANDER","municipality":"SAN CAYETANO","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2706,"elementName":"TASAJERO 2 G2 216 MVA 230/15.75 kV","operatorCompanyName":"TERMOTASAJERO DOS S.A. E.S.P. ","elementStateName":"Operaci\u00F3n","fpoDate":"2015-11-30","usoTypeClassification":"Generaci\u00F3n","substationName":"TASAJERO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.36","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.56","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.77","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2706,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"216","emergencyCapacity":"134","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2706,"nomVoltage":"15.75","maxOperatingVoltage":"15.75","nomCapacity":"216","emergencyCapacity":"134","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"220.5","normalStep":"3","neutralU":"245","lowStep":"1","lowStepU":"257.25","step":"2.5","department":"NORTE DE SANTANDER","municipality":"SAN CAYETANO","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":10096,"elementName":"TEBAIDA NUEVA 1 40 MVA 115/33/(13.8) kV","operatorCompanyName":"EMPRESA DE ENERGIA DEL QUINDIO S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TEBAIDA NUEVA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.58","impedanceHighMediumNom":"3.53000","impedanceMediumLowNom":"8.26000","impedanceHighLowMax":"11.2","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.54","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"14.891","impedanceHighMediumSec0":"6.18510","impedanceMediumLowSec0":"2.90590","highLowCopperLosses":"177.69","highMediumCopperLosses":"365.40000","mediumLowCopperLosses":"363.40000","ironLosses":"19.01","windingsList":[{"elementId":10096,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10096,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"24","highStepU":"93.43","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"QUIND\u00CDO","municipality":"LA TEBAIDA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2707,"elementName":"TEBSA 1 100 MVA 220/110/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TEBSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.03","impedanceHighMediumNom":"12.66000","impedanceMediumLowNom":"1.03000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"4.03","impedanceHighMediumSec0":"12.66000","impedanceMediumLowSec0":"1.03000","highLowCopperLosses":"100","highMediumCopperLosses":"100.00000","mediumLowCopperLosses":"100.00000","ironLosses":"36","windingsList":[{"elementId":2707,"nomVoltage":"220","maxOperatingVoltage":"242.66","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2707,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2707,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"187.08","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242.66","step":"1.09","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2708,"elementName":"TEBSA 2 100 MVA 220/110/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"2001-11-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TEBSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.95","impedanceHighMediumNom":"11.00000","impedanceMediumLowNom":"2.57000","impedanceHighLowMax":"4.95","impedanceHighMediumMax":"9.17000","impedanceMediumLowMax":"2.57000","impedanceHighLowMin":"4.95","impedanceHighMediumMin":"16.67000","impedanceMediumLowMin":"2.57000","impedanceHighLowSec0":"4.95","impedanceHighMediumSec0":"11.00000","impedanceMediumLowSec0":"2.57000","highLowCopperLosses":"100","highMediumCopperLosses":"100.00000","mediumLowCopperLosses":"100.00000","ironLosses":"36","windingsList":[{"elementId":2708,"nomVoltage":"220","maxOperatingVoltage":"231","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2708,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2708,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"187.08","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242.68","step":"1.01","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6873,"elementName":"TEBSA 4 25 MVA 110/34.5 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2003-11-28","usoTypeClassification":"Uso SDL-A un STR","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"10.5","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.46","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"0","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"0","windingsList":[{"elementId":6873,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6873,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2710,"elementName":"TEBSA 5 100 MVA 220/110/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"2019-06-13","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TEBSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"4.95","impedanceHighMediumNom":"10.45000","impedanceMediumLowNom":"2.57000","impedanceHighLowMax":"4.95","impedanceHighMediumMax":"8.83000","impedanceMediumLowMax":"2.57000","impedanceHighLowMin":"4.95","impedanceHighMediumMin":"15.45000","impedanceMediumLowMin":"2.57000","impedanceHighLowSec0":"4.95","impedanceHighMediumSec0":"10.45000","impedanceMediumLowSec0":"2.57000","highLowCopperLosses":"100","highMediumCopperLosses":"100.00000","mediumLowCopperLosses":"100.00000","ironLosses":"36","windingsList":[{"elementId":2710,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2710,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2710,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"29","highStepU":"187.08","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242.66","step":"1.09","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2711,"elementName":"TEBSA G11 120 MVA 220/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.91","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.61","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.93","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.91","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"166.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"81.56","windingsList":[{"elementId":2711,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2711,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"193.6","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2712,"elementName":"TEBSA G12 120 MVA 220/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.61","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.93","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"166.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"81.56","windingsList":[{"elementId":2712,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2712,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"193.6","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2713,"elementName":"TEBSA G13 120 MVA 220/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.61","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.93","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"166.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"81.56","windingsList":[{"elementId":2713,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2713,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"193.6","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2714,"elementName":"TEBSA G14 215 MVA 220/18 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.7","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.51","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"451.1","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"130.7","windingsList":[{"elementId":2714,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2714,"nomVoltage":"18","maxOperatingVoltage":"20","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"200.2","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"259.6","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2715,"elementName":"TEBSA G21 120 MVA 110/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.04","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.04","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"379","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"72","windingsList":[{"elementId":2715,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2715,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"96.8","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2716,"elementName":"TEBSA G22 120 MVA 110/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.85","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.64","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.72","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.85","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"379","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"72","windingsList":[{"elementId":2716,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2716,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"96.8","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"126.5","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2717,"elementName":"TEBSA G24 215 MVA 220/18 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.51","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.07","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"451.1","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"130.7","windingsList":[{"elementId":2717,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2717,"nomVoltage":"18","maxOperatingVoltage":"20","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"200.2","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"259.6","step":"1.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2199,"elementName":"TEBSA II - BARRANQUILLA 3 G3 78 MVA 115/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1980-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.3975","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.7033","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"245","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.96","windingsList":[{"elementId":2199,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"78","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2199,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"78","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2200,"elementName":"TEBSA II - BARRANQUILLA 4 G4 78 MVA 115/13.8 kV","operatorCompanyName":"TERMOBARRANQUILLA S.A. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1980-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TEBSA II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.5","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"245","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"33.96","windingsList":[{"elementId":2200,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"78","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2200,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"78","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2709,"elementName":"TEBSA II 3 180 MVA 220/110/46 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TEBSA II","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"12.05333","impedanceHighMediumNom":"8.93330","impedanceMediumLowNom":"8.70670","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.0533","impedanceHighMediumSec0":"8.93330","impedanceMediumLowSec0":"8.70670","highLowCopperLosses":"102","highMediumCopperLosses":"265.50000","mediumLowCopperLosses":"111.00000","ironLosses":"72","windingsList":[{"elementId":2709,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"180","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2709,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"180","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2709,"nomVoltage":"46","maxOperatingVoltage":"48.3","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"186.6","normalStep":"11","neutralU":"214.5","lowStep":"1","lowStepU":"242.4","step":"1.3053","department":"ATL\u00C1NTICO","municipality":"SOLEDAD","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":19986,"elementName":"TECHO D1 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-11-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"TECHO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.85","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.36","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.12","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"92.13","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.24","windingsList":[{"elementId":19986,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"55","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19986,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"40","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21688,"elementName":"TECHO D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"TECHO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.75","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.19","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.49","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"152.66","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.15","windingsList":[{"elementId":21688,"nomVoltage":"115","maxOperatingVoltage":"145","nomCapacity":"40","emergencyCapacity":"140","timeofEmergencyCapacity":"52","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21688,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"140","timeofEmergencyCapacity":"63","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.58","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49722,"elementName":"TECHO D3 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-10-15","usoTypeClassification":"Uso SDL-A un STR","substationName":"TECHO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.77","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.27","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.59","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.96","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"152.98","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.55","windingsList":[{"elementId":49722,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49722,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6874,"elementName":"TENAY 1 25 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2002-12-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"TENAY","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"8","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6874,"nomVoltage":"115","maxOperatingVoltage":"-","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6874,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"15","highStepU":"123.63","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"103.5","step":"1.25","department":"HUILA","municipality":"NEIVA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":20164,"elementName":"TENAY 2 25 MVA 115/34.5 kV","operatorCompanyName":"ELECTRIFICADORA DEL HUILA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-14","usoTypeClassification":"Uso SDL-A un STR","substationName":"TENAY","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd5","impedanceHighLowNom":"10","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.54","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.01","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"87","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"32","windingsList":[{"elementId":20164,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"144","timeofEmergencyCapacity":"30","rGround":"0.6","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20164,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"144","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.62","step":"1.25","department":"HUILA","municipality":"NEIVA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":22046,"elementName":"TEPUY G1 100 MVA 115/34.5 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-06-12","usoTypeClassification":"Generaci\u00F3n","substationName":"TEPUY","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.56","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.26","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.15","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.2","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"293.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"46","windingsList":[{"elementId":22046,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":22046,"nomVoltage":"34.5","maxOperatingVoltage":"38","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CALDAS","municipality":"LA DORADA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":10275,"elementName":"TERMINAL (D1) 2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-08-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMINAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yyn0","impedanceHighLowNom":"13.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.4267","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.78","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.28","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"136.22","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.418","windingsList":[{"elementId":10275,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10275,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10274,"elementName":"TERMINAL (D2) 3 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-08-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMINAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.1733","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.8533","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.76","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.1467","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"194.3915","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.112","windingsList":[{"elementId":10274,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10274,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10276,"elementName":"TERMINAL (R1) 1 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-08-29","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMINAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yyn0","impedanceHighLowNom":"13.44","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.067","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.2533","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"138.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.635","windingsList":[{"elementId":10276,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10276,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10089,"elementName":"TERMOCANDELARIA 3 7.5 MVA 220/4.16 kV","operatorCompanyName":"TERMOCANDELARIA S.A.S. - E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Carga","substationName":"TERMOCANDELARIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yy0","impedanceHighLowNom":"12.476","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.693","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.693","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.476","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"44.746","windingsList":[{"elementId":10089,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"7.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10089,"nomVoltage":"4.16","maxOperatingVoltage":"5","nomCapacity":"7.5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"209","normalStep":"3","neutralU":"220","lowStep":"1","lowStepU":"231","step":"2.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2718,"elementName":"TERMOCANDELARIA 4 100 MVA 220/110 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-12-07","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERMOCANDELARIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"12.02","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.621","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.217","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.02","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"271.368","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"60.15","windingsList":[{"elementId":2718,"nomVoltage":"220","maxOperatingVoltage":"231","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2718,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2719,"elementName":"TERMOCANDELARIA 5 150 MVA 220/110/(13.8) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2014-03-05","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERMOCANDELARIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.17","impedanceHighMediumNom":"6.44000","impedanceMediumLowNom":"1.72000","impedanceHighLowMax":"12.61","impedanceHighMediumMax":"6.55000","impedanceMediumLowMax":"1.72000","impedanceHighLowMin":"11.68","impedanceHighMediumMin":"6.21000","impedanceMediumLowMin":"1.72000","impedanceHighLowSec0":"11.56","impedanceHighMediumSec0":"6.12000","impedanceMediumLowSec0":"1.63000","highLowCopperLosses":"390","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"69","windingsList":[{"elementId":2719,"nomVoltage":"220","maxOperatingVoltage":"231","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2719,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2720,"elementName":"TERMOCANDELARIA G1 215 MVA 220/13.65 kV","operatorCompanyName":"TERMOCANDELARIA S.A.S. - E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-06-03","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOCANDELARIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15.013","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.92","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"15.013","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"105.36","windingsList":[{"elementId":2720,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2720,"nomVoltage":"13.65","maxOperatingVoltage":"15","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"209","normalStep":"3","neutralU":"220","lowStep":"1","lowStepU":"231","step":"2.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2721,"elementName":"TERMOCANDELARIA G2 215 MVA 220/18 kV","operatorCompanyName":"TERMOCANDELARIA S.A.S. - E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-07-13","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOCANDELARIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15.05","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.94","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.32","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"15.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"112.8","windingsList":[{"elementId":2721,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2721,"nomVoltage":"18","maxOperatingVoltage":"19","nomCapacity":"215","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"209","normalStep":"3","neutralU":"220","lowStep":"1","lowStepU":"231","step":"2.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":10692,"elementName":"TERMOCANDELARIA G3 264 MVA 230/20 kV","operatorCompanyName":"TERMOCANDELARIA S.A.S. - E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-09-06","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOCANDELARIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.855","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.038","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.723","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.88","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"566.32","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"148.8","windingsList":[{"elementId":10692,"nomVoltage":"230","maxOperatingVoltage":"300","nomCapacity":"264","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10692,"nomVoltage":"20","maxOperatingVoltage":"36","nomCapacity":"264","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"192.62","normalStep":"14","neutralU":"230","lowStep":"1","lowStepU":"267.37","step":"1.25","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2722,"elementName":"TERMOCENTRO G1 130 MVA 230/13.8 kV","operatorCompanyName":"GENERADORA TERMOCENTRO S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOCENTRO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.04","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.02","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.8","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"220","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"48.7","windingsList":[{"elementId":2722,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"130","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2722,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"130","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"SANTANDER","municipality":"CIMITARRA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2723,"elementName":"TERMOCENTRO G2 130 MVA 230/13.8 kV","operatorCompanyName":"GENERADORA TERMOCENTRO S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOCENTRO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"15.07","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.86","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.47","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.16","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"333.612","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"49.955","windingsList":[{"elementId":2723,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"130","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2723,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"130","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"SANTANDER","municipality":"CIMITARRA","subAreaName":"SubArea Santander"},{"elementType":null,"elementId":2724,"elementName":"TERMOCENTRO G3 125 MVA 240/13.8 kV","operatorCompanyName":"GENERADORA TERMOCENTRO S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-11-30","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOCENTRO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"14.61","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.09","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.17","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"345.8","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"50.5","windingsList":[{"elementId":2724,"nomVoltage":"240","maxOperatingVoltage":"252","nomCapacity":"130","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"125","emergencyOperationCapacity":"105","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":2724,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"130","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"125","emergencyOperationCapacity":"105","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":false,"highStep":"5","highStepU":"228","normalStep":"3","neutralU":"240","lowStep":"1","lowStepU":"252","step":"2.5","department":"SANTANDER","municipality":"CIMITARRA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2725,"elementName":"TERMOCOL 1 125 MVA 220/44 KV","operatorCompanyName":"TERMONORTE S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-12-01","usoTypeClassification":"Uso STN-A un SDL","substationName":"TERMOCOL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.28","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.58","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.69","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2725,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"125","emergencyCapacity":"124","timeofEmergencyCapacity":"0","rGround":"0","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2725,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"125","emergencyCapacity":"124","timeofEmergencyCapacity":"0","rGround":"0","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"21","highStepU":"198","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2727,"elementName":"TERMOEMCALI 1 G1 180 MVA 110/13.2 kV","operatorCompanyName":"TERMOEMCALI I S.A E.S.P","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOEMCALI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.989","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.991","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.99","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"424.6","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"65","windingsList":[{"elementId":2727,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"180","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2727,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"180","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"9","highStepU":"103.5","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2728,"elementName":"TERMOEMCALI 2 G2 94 MVA 115/13.2 kV","operatorCompanyName":"TERMOEMCALI I S.A E.S.P","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOEMCALI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.54","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"236.37","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"42","windingsList":[{"elementId":2728,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"94","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2728,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"94","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"9","highStepU":"103.5","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.5","department":"VALLE DEL CAUCA","municipality":"CALI","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2732,"elementName":"TERMOFLORES - GAS 1 G1 65 MVA 110/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOFLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.17","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.629","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.712","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.17","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2732,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2732,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2733,"elementName":"TERMOFLORES - GAS 2 G1 65 MVA 110/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-06-08","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOFLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"8.89","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2733,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2733,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2731,"elementName":"TERMOFLORES - VAPOR 4 G1 65 MVA 110/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2015-06-08","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOFLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.12","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.576","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.664","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.12","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2731,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2731,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"65","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2729,"elementName":"TERMOFLORES 1 150 MVA 220/110/(13.8) kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1997-01-08","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERMOFLORES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d11","impedanceHighLowNom":"12.418","impedanceHighMediumNom":"4.00000","impedanceMediumLowNom":"2.10000","impedanceHighLowMax":"13.266","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.009","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.415","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"39.245","windingsList":[{"elementId":2729,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2729,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"150","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2730,"elementName":"TERMOFLORES 2 150 MVA 220/110/(13.8) kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-03-08","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERMOFLORES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNa0d11","impedanceHighLowNom":"12.418","impedanceHighMediumNom":"30.09000","impedanceMediumLowNom":"4.74600","impedanceHighLowMax":"13.266","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.009","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.05","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"345.82","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"39.245","windingsList":[{"elementId":2730,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2730,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"150","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"198","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2736,"elementName":"TERMOFLORES 9 G4 220 MVA 220/16.5 kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-08-12","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOFLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.994","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2736,"nomVoltage":"220","maxOperatingVoltage":"241.5","nomCapacity":"220","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2736,"nomVoltage":"16.5","maxOperatingVoltage":"16.5","nomCapacity":"220","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"207","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2734,"elementName":"TERMOFLORES G2 156.8 MVA 110/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOFLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd0","impedanceHighLowNom":"8.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.505","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.695","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2734,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"156.8","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2734,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"156.8","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2735,"elementName":"TERMOFLORES G3 205 MVA 220/18 kV","operatorCompanyName":"ENFRAGEN TERMOFLORES S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOFLORES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.09","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.695","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.486","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.09","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2735,"nomVoltage":"220","maxOperatingVoltage":"220","nomCapacity":"205","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2735,"nomVoltage":"18","maxOperatingVoltage":"18","nomCapacity":"205","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"220.4","normalStep":"3","neutralU":"232","lowStep":"1","lowStepU":"243.6","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2737,"elementName":"TERMONORTE 1 G1-5 64 MVA 44/13.8 KV","operatorCompanyName":"TERMONORTE S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-12-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMONORTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.16","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.077","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.503","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2737,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"64","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2737,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"64","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"39.6","normalStep":"9","neutralU":"44","lowStep":"1","lowStepU":"48.4","step":"1.25","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2738,"elementName":"TERMONORTE 2 G6-10  64 MVA 44/13.8 KV","operatorCompanyName":"TERMONORTE S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2018-12-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMONORTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.16","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.077","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.503","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2738,"nomVoltage":"44","maxOperatingVoltage":"44","nomCapacity":"64","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"0","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2738,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"64","emergencyCapacity":"125","timeofEmergencyCapacity":"0","rGround":"0","xGround":"0","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"39.6","normalStep":"9","neutralU":"44","lowStep":"1","lowStepU":"48.4","step":"1.25","department":"MAGDALENA","municipality":"SANTA MARTA","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2742,"elementName":"TERMOVALLE - GAS 1 G1 110 MVA 115/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOVALLE S.A.S. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-27","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOVALLE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"7.94","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.79","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.34","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.45","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"155","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"37.5","windingsList":[{"elementId":2742,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"110","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2742,"nomVoltage":"13.8","maxOperatingVoltage":"14.5","nomCapacity":"110","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2743,"elementName":"TERMOVALLE - GAS 2 G1 110 MVA 115/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOVALLE S.A.S. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-27","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOVALLE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"7.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.8","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.45","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"155","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"37.8","windingsList":[{"elementId":2743,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"110","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2743,"nomVoltage":"13.8","maxOperatingVoltage":"14.5","nomCapacity":"110","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2744,"elementName":"TERMOVALLE - VAPOR 3 G2 90 MVA 115/13.8 kV","operatorCompanyName":"ENFRAGEN TERMOVALLE S.A.S. EMPRESA DE SERVICIOS PUBLICOS","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-27","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOVALLE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"7.55","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.304","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.639","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.55","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"139.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"40.16","windingsList":[{"elementId":2744,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2744,"nomVoltage":"13.8","maxOperatingVoltage":"14.5","nomCapacity":"90","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2745,"elementName":"TERMOYOPAL 1 G1 41.5 MVA 115/13.8 kV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2004-06-15","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOYOPAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"10.05","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.88","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.43","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.05","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"117.69","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16","windingsList":[{"elementId":2745,"nomVoltage":"115","maxOperatingVoltage":"121","nomCapacity":"41.5","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2745,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"41.5","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2746,"elementName":"TERMOYOPAL 2 G2 41.5 MVA 115/13.8 kV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2004-07-29","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOYOPAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"7.14","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.26","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2746,"nomVoltage":"115","maxOperatingVoltage":"121","nomCapacity":"41.5","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2746,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"41.5","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2747,"elementName":"TERMOYOPAL 3 G3 62.5 MVA 115/13.8 KV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-05-31","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOYOPAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.21","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.38","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.36","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"201.76","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"27.961","windingsList":[{"elementId":2747,"nomVoltage":"115","maxOperatingVoltage":"117.875","nomCapacity":"62.5","emergencyCapacity":"105","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2747,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"62.5","emergencyCapacity":"105","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2748,"elementName":"TERMOYOPAL 4 G4 62.5 MVA 115/13.8 KV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-01-31","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOYOPAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.67","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.17","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.38","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.36","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"202.63","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.965","windingsList":[{"elementId":2748,"nomVoltage":"115","maxOperatingVoltage":"117.875","nomCapacity":"62.5","emergencyCapacity":"105","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2748,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"62.5","emergencyCapacity":"105","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2749,"elementName":"TERMOYOPAL 5 G5 62.5 MVA 115/13.8 KV","operatorCompanyName":"TERMOYOPAL GENERACION 2 S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-02-11","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOYOPAL","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"11.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.34","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.49","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.36","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"129","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"27.062","windingsList":[{"elementId":2749,"nomVoltage":"115","maxOperatingVoltage":"117.875","nomCapacity":"62.5","emergencyCapacity":"105","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2749,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"62.5","emergencyCapacity":"105","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2750,"elementName":"TERMOYUMBO 1 60 MVA 110/34.5/(5.84) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOYUMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.9","impedanceHighMediumNom":"3.40680","impedanceMediumLowNom":"0.86630","impedanceHighLowMax":"11.5778","impedanceHighMediumMax":"3.62860","impedanceMediumLowMax":"0.86630","impedanceHighLowMin":"10.7739","impedanceHighMediumMin":"3.37670","impedanceMediumLowMin":"0.86630","impedanceHighLowSec0":"9.8327","impedanceHighMediumSec0":"2.96710","impedanceMediumLowSec0":"1.21460","highLowCopperLosses":"209.726","highMediumCopperLosses":"25.63310","mediumLowCopperLosses":"16.30440","ironLosses":"40.5057","windingsList":[{"elementId":2750,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2750,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2751,"elementName":"TERMOYUMBO 2 60 MVA 110/34.5/5.84 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOYUMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.4","impedanceHighMediumNom":"3.25950","impedanceMediumLowNom":"0.86630","impedanceHighLowMax":"11.0772","impedanceHighMediumMax":"3.47170","impedanceMediumLowMax":"0.86630","impedanceHighLowMin":"10.308","impedanceHighMediumMin":"3.23070","impedanceMediumLowMin":"0.86630","impedanceHighLowSec0":"9.4076","impedanceHighMediumSec0":"2.83880","impedanceMediumLowSec0":"1.21460","highLowCopperLosses":"209.726","highMediumCopperLosses":"25.63310","mediumLowCopperLosses":"16.30440","ironLosses":"40.5057","windingsList":[{"elementId":2751,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2751,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"93.5","normalStep":"11","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2752,"elementName":"TERMOYUMBO 3 25 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2000-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOYUMBO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.01","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.47","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.73","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.11","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"95.0431","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.2943","windingsList":[{"elementId":2752,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2752,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2753,"elementName":"TERMOYUMBO II 4 33.4 MVA 115/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOYUMBO II","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn1","impedanceHighLowNom":"9.3","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.711","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.1939","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.23","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"122.6143","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26.4685","windingsList":[{"elementId":2753,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"33.4","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2753,"nomVoltage":"13.2","maxOperatingVoltage":"13.8","nomCapacity":"33.4","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"97.6","normalStep":"0","neutralU":"110","lowStep":"-9","lowStepU":"122.4","step":"1.27","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2754,"elementName":"TERMOYUMBO II 5 25 MVA 115/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-02-24","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOYUMBO II","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"4.15","impedanceHighMediumNom":"9.64000","impedanceMediumLowNom":"8.44000","impedanceHighLowMax":"4.3326","impedanceHighMediumMax":"10.09000","impedanceMediumLowMax":"8.81140","impedanceHighLowMin":"4.15","impedanceHighMediumMin":"9.61000","impedanceMediumLowMin":"8.44000","impedanceHighLowSec0":"3.9425","impedanceHighMediumSec0":"9.15800","impedanceMediumLowSec0":"8.01800","highLowCopperLosses":"36.11","highMediumCopperLosses":"76.00000","mediumLowCopperLosses":"39.28800","ironLosses":"18","windingsList":[{"elementId":2754,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"133","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2754,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"133","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2754,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"8","emergencyCapacity":"133","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2755,"elementName":"TERMOZIPA 1 25 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOZIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.0933","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.0933","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2755,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2755,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"TOCANCIP\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2756,"elementName":"TERMOZIPA 2 25 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERMOZIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"14.1867","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.1867","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2756,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2756,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"TOCANCIP\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2818,"elementName":"TERMOZIPA 2 G2 41.4 MVA 125/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1964-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOZIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11.68","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.48","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.83","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.44","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"139","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"26","windingsList":[{"elementId":2818,"nomVoltage":"125","maxOperatingVoltage":"131.24","nomCapacity":"41.4","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2818,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"41.4","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"118.77","normalStep":"3","neutralU":"125","lowStep":"1","lowStepU":"131.24","step":"2.5","department":"CUNDINAMARCA","municipality":"TOCANCIP\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2819,"elementName":"TERMOZIPA 3 G3 87 MVA 127/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1973-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOZIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.86","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.96","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"292","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"54.6","windingsList":[{"elementId":2819,"nomVoltage":"127","maxOperatingVoltage":"133.35","nomCapacity":"87","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2819,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"87","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"120.65","normalStep":"3","neutralU":"127","lowStep":"1","lowStepU":"133.35","step":"2.5","department":"CUNDINAMARCA","municipality":"TOCANCIP\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2820,"elementName":"TERMOZIPA 4 G4 87 MVA 127/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1981-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOZIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.93","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.83","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.13","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.94","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"292","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"54.6","windingsList":[{"elementId":2820,"nomVoltage":"127","maxOperatingVoltage":"133.35","nomCapacity":"87","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2820,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"87","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"120.65","normalStep":"3","neutralU":"127","lowStep":"1","lowStepU":"133.35","step":"2.5","department":"CUNDINAMARCA","municipality":"TOCANCIP\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2821,"elementName":"TERMOZIPA 5 G5 87 MVA 127/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TERMOZIPA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"9.96","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.86","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.16","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"8.96","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"292","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"54.6","windingsList":[{"elementId":2821,"nomVoltage":"127","maxOperatingVoltage":"133.35","nomCapacity":"87","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2821,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"87","emergencyCapacity":"105","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"120.65","normalStep":"3","neutralU":"127","lowStep":"1","lowStepU":"133.35","step":"2.5","department":"CUNDINAMARCA","municipality":"TOCANCIP\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2757,"elementName":"TERNERA 1 150 MVA 220/66/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-08-11","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERNERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"15.41","impedanceHighMediumNom":"16.12000","impedanceMediumLowNom":"8.16000","impedanceHighLowMax":"15.72","impedanceHighMediumMax":"17.04000","impedanceMediumLowMax":"-","impedanceHighLowMin":"15.37","impedanceHighMediumMin":"15.97000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"14.42000","impedanceMediumLowSec0":"-","highLowCopperLosses":"121.3792","highMediumCopperLosses":"453.88000","mediumLowCopperLosses":"100.30320","ironLosses":"86.242","windingsList":[{"elementId":2757,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2757,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2757,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"45","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"35","highStepU":"186.99","normalStep":"17","neutralU":"220","lowStep":"1","lowStepU":"249.335","step":"0.8333","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2758,"elementName":"TERNERA 1 60 MVA 220/110/(12.7) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2009-08-03","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERNERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"17.4833","impedanceHighMediumNom":"9.01280","impedanceMediumLowNom":"2.32000","impedanceHighLowMax":"18.2667","impedanceHighMediumMax":"9.29990","impedanceMediumLowMax":"-","impedanceHighLowMin":"16.7","impedanceHighMediumMin":"8.87550","impedanceMediumLowMin":"-","impedanceHighLowSec0":"17.4833","impedanceHighMediumSec0":"9.01280","impedanceMediumLowSec0":"2.32000","highLowCopperLosses":"122.46","highMediumCopperLosses":"38.79000","mediumLowCopperLosses":"47.65000","ironLosses":"57.21","windingsList":[{"elementId":2758,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"60","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":2758,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"100","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"60","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":true,"highStep":"31","highStepU":"186.48","normalStep":"12","neutralU":"220","lowStep":"1","lowStepU":"239.4","step":"0.8","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2759,"elementName":"TERNERA 2 150 MVA 220/66/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-07-07","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TERNERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"10.646","impedanceHighMediumNom":"15.86600","impedanceMediumLowNom":"5.15000","impedanceHighLowMax":"-","impedanceHighMediumMax":"16.87900","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"15.45800","impedanceMediumLowMin":"-","impedanceHighLowSec0":"10.646","impedanceHighMediumSec0":"14.95170","impedanceMediumLowSec0":"5.15000","highLowCopperLosses":"97.862","highMediumCopperLosses":"439.29900","mediumLowCopperLosses":"85.94200","ironLosses":"86.242","windingsList":[{"elementId":2759,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2759,"nomVoltage":"66","maxOperatingVoltage":"72.5","nomCapacity":"150","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2759,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"45","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"35","highStepU":"187","normalStep":"17","neutralU":"220","lowStep":"1","lowStepU":"249.335","step":"0.8333","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2760,"elementName":"TERNERA 3 45 MVA 66/13.8/7.2 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERNERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"12.93","impedanceHighMediumNom":"2.22680","impedanceMediumLowNom":"1.11070","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.93","impedanceHighMediumSec0":"2.22690","impedanceMediumLowSec0":"1.11070","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2760,"nomVoltage":"66","maxOperatingVoltage":"76.89","nomCapacity":"45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2760,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"76.89","normalStep":"10","neutralU":"66","lowStep":"1","lowStepU":"57.09","step":"1.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2761,"elementName":"TERNERA 5 45 MVA 66/13.8/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1982-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TERNERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d5","impedanceHighLowNom":"2.226887","impedanceHighMediumNom":"12.82000","impedanceMediumLowNom":"1.11067","impedanceHighLowMax":"-","impedanceHighMediumMax":"13.67000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"12.58000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"2.2269","impedanceHighMediumSec0":"10.28000","impedanceMediumLowSec0":"1.11070","highLowCopperLosses":"-","highMediumCopperLosses":"166.00000","mediumLowCopperLosses":"-","ironLosses":"28.6","windingsList":[{"elementId":2761,"nomVoltage":"66","maxOperatingVoltage":"76.89","nomCapacity":"45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2761,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"45","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2761,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"15","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"76.89","normalStep":"10","neutralU":"66","lowStep":"1","lowStepU":"57.09","step":"1.5","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":10090,"elementName":"TERNERA 7 25 MVA 220/13.8/(7.97) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-08-24","usoTypeClassification":"Carga","substationName":"TERNERA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.08","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"12.68","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.2","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"108","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"22","windingsList":[{"elementId":10090,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10090,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"25","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"187","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2762,"elementName":"TESALIA - QUIMBO G1 246 MVA 230/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2015-11-16","usoTypeClassification":"Generaci\u00F3n","substationName":"TESALIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"529.8","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"138.9","windingsList":[{"elementId":2762,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"246","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2762,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"246","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"HUILA","municipality":"TESALIA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2763,"elementName":"TESALIA - QUIMBO G2 246 MVA 230/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2015-11-16","usoTypeClassification":"Generaci\u00F3n","substationName":"TESALIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"12.9","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"529.8","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"138.9","windingsList":[{"elementId":2763,"nomVoltage":"230","maxOperatingVoltage":"241.5","nomCapacity":"246","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2763,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"246","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"218.5","normalStep":"3","neutralU":"230","lowStep":"1","lowStepU":"241.5","step":"2.5","department":"HUILA","municipality":"TESALIA","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":10461,"elementName":"TESORITO 1 142 MVA 500/13.8/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-09-14","usoTypeClassification":"Generaci\u00F3n","substationName":"TESORITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"18.06","impedanceHighMediumNom":"18.18000","impedanceMediumLowNom":"34.09000","impedanceHighLowMax":"18.13","impedanceHighMediumMax":"18.27000","impedanceMediumLowMax":"34.09000","impedanceHighLowMin":"18.15","impedanceHighMediumMin":"18.24000","impedanceMediumLowMin":"34.09000","impedanceHighLowSec0":"15.49","impedanceHighMediumSec0":"15.60000","impedanceMediumLowSec0":"34.09000","highLowCopperLosses":"498.11","highMediumCopperLosses":"487.09000","mediumLowCopperLosses":"519.21000","ironLosses":"73.11","windingsList":[{"elementId":10461,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"142","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10461,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"71","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10461,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"71","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"475","normalStep":"3","neutralU":"500","lowStep":"1","lowStepU":"525","step":"2.5","department":"C\u00D3RDOBA","municipality":"SAHAG\u00DAN","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":10462,"elementName":"TESORITO 2 142 MVA 500/13.8/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-09-14","usoTypeClassification":"Generaci\u00F3n","substationName":"TESORITO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"18.17","impedanceHighMediumNom":"18.26000","impedanceMediumLowNom":"34.28000","impedanceHighLowMax":"18.27","impedanceHighMediumMax":"18.32000","impedanceMediumLowMax":"34.28000","impedanceHighLowMin":"18.2","impedanceHighMediumMin":"18.32000","impedanceMediumLowMin":"34.28000","impedanceHighLowSec0":"15.52","impedanceHighMediumSec0":"15.60000","impedanceMediumLowSec0":"34.28000","highLowCopperLosses":"494.5","highMediumCopperLosses":"481.91000","mediumLowCopperLosses":"517.36000","ironLosses":"69.1","windingsList":[{"elementId":10462,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"142","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10462,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"71","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10462,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"71","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"475","normalStep":"3","neutralU":"500","lowStep":"1","lowStepU":"525","step":"2.5","department":"C\u00D3RDOBA","municipality":"SAHAG\u00DAN","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":21950,"elementName":"TIBABUYES D1 30 MVA 115/11.4/(6.93) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"TIBABUYES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"12.86","impedanceHighMediumNom":"5.30000","impedanceMediumLowNom":"1.45000","impedanceHighLowMax":"13.45","impedanceHighMediumMax":"5.09000","impedanceMediumLowMax":"1.45000","impedanceHighLowMin":"12.56","impedanceHighMediumMin":"5.09000","impedanceMediumLowMin":"1.45000","impedanceHighLowSec0":"12.34","impedanceHighMediumSec0":"5.09000","impedanceMediumLowSec0":"1.39000","highLowCopperLosses":"99","highMediumCopperLosses":"24.75000","mediumLowCopperLosses":"24.75000","ironLosses":"18","windingsList":[{"elementId":21950,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21950,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21951,"elementName":"TIBABUYES D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"TIBABUYES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.64","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.48","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.08","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.09","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":21951,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21951,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":21952,"elementName":"TIBABUYES D3 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-05-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"TIBABUYES","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.64","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.47","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.07","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.09","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"132","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24","windingsList":[{"elementId":21952,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":21952,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2764,"elementName":"TIBU 23 18 MVA 115/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1990-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TIBU","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"7.76","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"8.148","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.372","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.76","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"14.853","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"61.014","windingsList":[{"elementId":2764,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"18","emergencyCapacity":"111","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2764,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"18","emergencyCapacity":"111","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"15","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"NORTE DE SANTANDER","municipality":"TIB\u00DA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":2765,"elementName":"TIBU 24 12 MVA 115/34.5/13.8 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1995-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TIBU","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"4.38437","impedanceHighMediumNom":"8.85000","impedanceMediumLowNom":"1.09667","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"4.3844","impedanceHighMediumSec0":"8.85240","impedanceMediumLowSec0":"1.09670","highLowCopperLosses":"66.1","highMediumCopperLosses":"51.36000","mediumLowCopperLosses":"-","ironLosses":"12.96","windingsList":[{"elementId":2765,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"12","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2765,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"12","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2765,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"4","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"NORTE DE SANTANDER","municipality":"TIB\u00DA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":6875,"elementName":"TIERRALTA 1 30 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TIERRALTA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"5.37","impedanceHighMediumNom":"8.55000","impedanceMediumLowNom":"11.66000","impedanceHighLowMax":"5.6385","impedanceHighMediumMax":"8.97750","impedanceMediumLowMax":"11.66000","impedanceHighLowMin":"4.5645","impedanceHighMediumMin":"7.26750","impedanceMediumLowMin":"11.66000","impedanceHighLowSec0":"5.37","impedanceHighMediumSec0":"8.55000","impedanceMediumLowSec0":"11.66000","highLowCopperLosses":"19.922","highMediumCopperLosses":"59.68400","mediumLowCopperLosses":"30.57800","ironLosses":"88.136","windingsList":[{"elementId":6875,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6875,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6875,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"2.88","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"C\u00D3RDOBA","municipality":"TIERRALTA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2766,"elementName":"TOLEDO 1 50 MVA 230/34.5/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STN-A un SDL","substationName":"TOLEDO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.29","impedanceHighMediumNom":"17.09000","impedanceMediumLowNom":"3.75000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.7465","impedanceHighMediumSec0":"14.52650","impedanceMediumLowSec0":"3.18750","highLowCopperLosses":"34.786","highMediumCopperLosses":"269.16400","mediumLowCopperLosses":"25.52900","ironLosses":"32.879","windingsList":[{"elementId":2766,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"50","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2766,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"50","emergencyCapacity":"115","timeofEmergencyCapacity":"0","rGround":"-","xGround":"3.48","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2766,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"16.6","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"3.46","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"21","highStepU":"195.5","normalStep":"9","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1.25","department":"NORTE DE SANTANDER","municipality":"TOLEDO","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":57344,"elementName":"TOLUVIEJO 1 25 MVA 230/34.5/(13.8) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-12-27","usoTypeClassification":"Carga","substationName":"TOLUVIEJO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"10.14","impedanceHighMediumNom":"4.80000","impedanceMediumLowNom":"1.00000","impedanceHighLowMax":"10.56","impedanceHighMediumMax":"4.90000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.13","impedanceHighMediumMin":"4.80000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.96","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"106.025","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"17.75","windingsList":[{"elementId":57344,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":57344,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"240","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"202.4","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"246.4","step":"1","department":"SUCRE","municipality":"TOL\u00DA VIEJO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":6876,"elementName":"TOLUVIEJO 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1998-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TOLUVIEJO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"5.62","impedanceHighMediumNom":"10.10000","impedanceMediumLowNom":"3.19000","impedanceHighLowMax":"5.68","impedanceHighMediumMax":"10.40000","impedanceMediumLowMax":"3.19000","impedanceHighLowMin":"5.47","impedanceHighMediumMin":"9.35000","impedanceMediumLowMin":"3.19000","impedanceHighLowSec0":"5.62","impedanceHighMediumSec0":"10.10000","impedanceMediumLowSec0":"3.19000","highLowCopperLosses":"163.52","highMediumCopperLosses":"84.41100","mediumLowCopperLosses":"104.10500","ironLosses":"51","windingsList":[{"elementId":6876,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6876,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6876,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"10","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"1.69","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"SUCRE","municipality":"TOL\u00DA VIEJO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":8907,"elementName":"TOQUILLA 1 15 MVA 115/34.5/13.2 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-30","usoTypeClassification":"Uso SDL-A un STR","substationName":"TOQUILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"1.07","impedanceHighMediumNom":"8.94000","impedanceMediumLowNom":"0.36000","impedanceHighLowMax":"1.0973","impedanceHighMediumMax":"9.26800","impedanceMediumLowMax":"0.35800","impedanceHighLowMin":"1.0767","impedanceHighMediumMin":"9.04400","impedanceMediumLowMin":"0.35800","impedanceHighLowSec0":"1.07","impedanceHighMediumSec0":"8.94000","impedanceMediumLowSec0":"0.36000","highLowCopperLosses":"91.36","highMediumCopperLosses":"47.32000","mediumLowCopperLosses":"140.00000","ironLosses":"14.96","windingsList":[{"elementId":8907,"nomVoltage":"115","maxOperatingVoltage":"123.62","nomCapacity":"15","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8907,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"14","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8907,"nomVoltage":"13.2","maxOperatingVoltage":"17.16","nomCapacity":"1","emergencyCapacity":"130","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"8","neutralU":"113.56","lowStep":"1","lowStepU":"123.63","step":"1.25","department":"BOYAC\u00C1","municipality":"AQUITANIA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2767,"elementName":"TORCA 1 168 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TORCA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.50714","impedanceHighMediumNom":"15.14000","impedanceMediumLowNom":"8.26429","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"14.50714","impedanceHighMediumSec0":"15.14000","impedanceMediumLowSec0":"8.26429","highLowCopperLosses":"196.42","highMediumCopperLosses":"458.00000","mediumLowCopperLosses":"178.50000","ironLosses":"73.3","windingsList":[{"elementId":2767,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2767,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2767,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.38","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2768,"elementName":"TORCA 2 168 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TORCA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"14.43929","impedanceHighMediumNom":"15.03000","impedanceMediumLowNom":"8.23214","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"14.43929","impedanceHighMediumSec0":"15.03000","impedanceMediumLowSec0":"8.23214","highLowCopperLosses":"187.7","highMediumCopperLosses":"453.00000","mediumLowCopperLosses":"177.70000","ironLosses":"73.1","windingsList":[{"elementId":2768,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2768,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"168","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2768,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.38","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2769,"elementName":"TORCA 3 168 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TORCA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"12.8","impedanceHighMediumNom":"16.40000","impedanceMediumLowNom":"5.80000","impedanceHighLowMax":"12.89","impedanceHighMediumMax":"18.60000","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.23","impedanceHighMediumMin":"15.68000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.8","impedanceHighMediumSec0":"16.40000","impedanceMediumLowSec0":"5.80000","highLowCopperLosses":"114.5","highMediumCopperLosses":"297.50000","mediumLowCopperLosses":"126.90000","ironLosses":"73.6","windingsList":[{"elementId":2769,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2769,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2769,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.38","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2770,"elementName":"TORCA 4 168 MVA 230/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-04-18","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TORCA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"12.30357","impedanceHighMediumNom":"16.43000","impedanceMediumLowNom":"5.78929","impedanceHighLowMax":"12.78","impedanceHighMediumMax":"18.67000","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.21","impedanceHighMediumMin":"15.64000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.30357","impedanceHighMediumSec0":"16.43000","impedanceMediumLowSec0":"5.78929","highLowCopperLosses":"117.1","highMediumCopperLosses":"330.00000","mediumLowCopperLosses":"130.32000","ironLosses":"74.6","windingsList":[{"elementId":2770,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2770,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"168","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2770,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"60","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.38","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2771,"elementName":"TORCA 5 300 MVA 230/115/(13.8) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2011-12-05","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TORCA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"17.7","impedanceHighMediumNom":"14.43330","impedanceMediumLowNom":"7.53330","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"17.7","impedanceHighMediumSec0":"14.43330","impedanceMediumLowSec0":"7.53330","highLowCopperLosses":"709.5","highMediumCopperLosses":"1.39320","mediumLowCopperLosses":"1.36220","ironLosses":"185.76","windingsList":[{"elementId":2771,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"300","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2771,"nomVoltage":"115","maxOperatingVoltage":"120","nomCapacity":"300","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"207","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":51803,"elementName":"TREN OCCIDENTE D1 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-11","usoTypeClassification":"Uso SDL-A un STR","substationName":"TREN OCCIDENTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.99","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.62","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"145.48","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.8","windingsList":[{"elementId":51803,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"149.3","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":51803,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"60","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"FACATATIV\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":51804,"elementName":"TREN OCCIDENTE D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-12-11","usoTypeClassification":"Uso SDL-A un STR","substationName":"TREN OCCIDENTE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.91","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.6","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.53","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.35","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"145.74","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.8","windingsList":[{"elementId":51804,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"149.3","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":51804,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"150","timeofEmergencyCapacity":"60","rGround":"7","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"FACATATIV\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2772,"elementName":"TRONERAS G12 51 MVA 116.8/6.6 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"TRONERAS","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"15.045","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.5","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"15.88","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"15.045","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"237.08","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"24.59","windingsList":[{"elementId":2772,"nomVoltage":"116.8","maxOperatingVoltage":"116.8","nomCapacity":"51","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2772,"nomVoltage":"6.6","maxOperatingVoltage":"6.6","nomCapacity":"51","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"108.04","normalStep":"4","neutralU":"116.8","lowStep":"1","lowStepU":"125.56","step":"2.5","department":"ANTIOQUIA","municipality":"GIRARDOTA","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2773,"elementName":"TULUA 1 58 MVA 110/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-12-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TULUA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"1.75","impedanceHighMediumNom":"10.08000","impedanceMediumLowNom":"0.39000","impedanceHighLowMax":"2.01","impedanceHighMediumMax":"10.56000","impedanceMediumLowMax":"0.41000","impedanceHighLowMin":"1.56","impedanceHighMediumMin":"9.88000","impedanceMediumLowMin":"0.39000","impedanceHighLowSec0":"1.75","impedanceHighMediumSec0":"10.08000","impedanceMediumLowSec0":"0.39000","highLowCopperLosses":"11.661","highMediumCopperLosses":"176.00000","mediumLowCopperLosses":"12.18300","ironLosses":"24","windingsList":[{"elementId":2773,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"58","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2773,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"58","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2773,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"TULU\u00C1","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2774,"elementName":"TULUA 2 58 MVA 110/34.5/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2013-06-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"TULUA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"1.78","impedanceHighMediumNom":"9.93000","impedanceMediumLowNom":"0.38900","impedanceHighLowMax":"2.05","impedanceHighMediumMax":"10.33000","impedanceMediumLowMax":"0.40000","impedanceHighLowMin":"1.59","impedanceHighMediumMin":"9.66000","impedanceMediumLowMin":"0.38000","impedanceHighLowSec0":"1.78","impedanceHighMediumSec0":"9.93000","impedanceMediumLowSec0":"0.38900","highLowCopperLosses":"11.661","highMediumCopperLosses":"176.00000","mediumLowCopperLosses":"12.18300","ironLosses":"24","windingsList":[{"elementId":2774,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"58","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2774,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"58","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2774,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"5","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.63","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.38","step":"1.25","department":"VALLE DEL CAUCA","municipality":"TULU\u00C1","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2775,"elementName":"TULUNI 1 20 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TULUNI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"13.51","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.45","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.56","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.51","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"78.6316","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"15.0239","windingsList":[{"elementId":2775,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2775,"nomVoltage":"34.5","maxOperatingVoltage":"36.8","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"27","highStepU":"97.75","normalStep":"12","neutralU":"115","lowStep":"1","lowStepU":"127.65","step":"1","department":"TOLIMA","municipality":"CHAPARRAL","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2776,"elementName":"TULUNI 1 90 MVA 230/115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-03-19","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TULUNI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"4.23001","impedanceHighMediumNom":"9.54000","impedanceMediumLowNom":"2.66000","impedanceHighLowMax":"4.25","impedanceHighMediumMax":"10.16000","impedanceMediumLowMax":"2.66000","impedanceHighLowMin":"4.28","impedanceHighMediumMin":"9.25000","impedanceMediumLowMin":"2.66000","impedanceHighLowSec0":"4.23","impedanceHighMediumSec0":"9.54000","impedanceMediumLowSec0":"2.66000","highLowCopperLosses":"184.22","highMediumCopperLosses":"184.22000","mediumLowCopperLosses":"-","ironLosses":"28.63","windingsList":[{"elementId":2776,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2776,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2776,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"TOLIMA","municipality":"CHAPARRAL","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2777,"elementName":"TULUNI 2 15 MVA 115/34.5 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2011-05-03","usoTypeClassification":"Uso SDL-A un STR","substationName":"TULUNI","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Yyn0","impedanceHighLowNom":"10.7","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"58.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"13.2","windingsList":[{"elementId":2777,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"15","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2777,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"15","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"8","highStepU":"129.38","normalStep":"0","neutralU":"34.5","lowStep":"-8","lowStepU":"100.3","step":"1.56","department":"TOLIMA","municipality":"CHAPARRAL","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":2778,"elementName":"TULUNI 2 90 MVA 230/115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-03-19","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TULUNI","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"4.23001","impedanceHighMediumNom":"9.54000","impedanceMediumLowNom":"2.66000","impedanceHighLowMax":"4.25","impedanceHighMediumMax":"10.16000","impedanceMediumLowMax":"2.66000","impedanceHighLowMin":"4.28","impedanceHighMediumMin":"9.25000","impedanceMediumLowMin":"2.66000","impedanceHighLowSec0":"4.23","impedanceHighMediumSec0":"9.54000","impedanceMediumLowSec0":"2.66000","highLowCopperLosses":"184.04","highMediumCopperLosses":"184.04000","mediumLowCopperLosses":"-","ironLosses":"28.74","windingsList":[{"elementId":2778,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2778,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2778,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"13.3","emergencyCapacity":"120","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"21","highStepU":"198","normalStep":"13","neutralU":"220","lowStep":"1","lowStepU":"253","step":"1.25","department":"TOLIMA","municipality":"CHAPARRAL","subAreaName":"SubArea Huila-Tolima"},{"elementType":null,"elementId":10091,"elementName":"TUNAL D1 56 MVA 230/12/(11.4) KV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-Del OR al STN","substationName":"TUNAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"23.275","impedanceHighMediumNom":"35.72230","impedanceMediumLowNom":"7.14440","impedanceHighLowMax":"24.325","impedanceHighMediumMax":"35.72230","impedanceMediumLowMax":"7.14440","impedanceHighLowMin":"23.45","impedanceHighMediumMin":"35.72230","impedanceMediumLowMin":"7.14440","impedanceHighLowSec0":"23.8","impedanceHighMediumSec0":"24.15000","impedanceMediumLowSec0":"7.14440","highLowCopperLosses":"196","highMediumCopperLosses":"130.70000","mediumLowCopperLosses":"144.00000","ironLosses":"39.2","windingsList":[{"elementId":10091,"nomVoltage":"230","maxOperatingVoltage":"230","nomCapacity":"56","emergencyCapacity":"119","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10091,"nomVoltage":"12","maxOperatingVoltage":"12","nomCapacity":"56","emergencyCapacity":"119","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"241.5","normalStep":"0","neutralU":"230","lowStep":"-15","lowStepU":"195.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2779,"elementName":"TUNAL T1 168 MVA 230/115/(13.8) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TUNAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"16.4706","impedanceHighMediumNom":"15.45290","impedanceMediumLowNom":"7.46670","impedanceHighLowMax":"16.228","impedanceHighMediumMax":"15.34720","impedanceMediumLowMax":"7.46670","impedanceHighLowMin":"17.7765","impedanceHighMediumMin":"15.96060","impedanceMediumLowMin":"7.46670","impedanceHighLowSec0":"16.4706","impedanceHighMediumSec0":"15.45290","impedanceMediumLowSec0":"7.46670","highLowCopperLosses":"294.525","highMediumCopperLosses":"113.35500","mediumLowCopperLosses":"125.63100","ironLosses":"72.864","windingsList":[{"elementId":2779,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"168","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2779,"nomVoltage":"115","maxOperatingVoltage":"120","nomCapacity":"168","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2780,"elementName":"TUNAL T2 168 MVA 230/115/(13.8) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2003-07-30","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TUNAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.2721","impedanceHighMediumNom":"14.66080","impedanceMediumLowNom":"7.51370","impedanceHighLowMax":"17.0178","impedanceHighMediumMax":"14.56040","impedanceMediumLowMax":"7.51370","impedanceHighLowMin":"18.6416","impedanceHighMediumMin":"15.14250","impedanceMediumLowMin":"7.51370","impedanceHighLowSec0":"17.2721","impedanceHighMediumSec0":"14.66080","impedanceMediumLowSec0":"7.51370","highLowCopperLosses":"294.8225","highMediumCopperLosses":"113.46900","mediumLowCopperLosses":"125.75790","ironLosses":"72.9376","windingsList":[{"elementId":2780,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"168","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2780,"nomVoltage":"115","maxOperatingVoltage":"120","nomCapacity":"168","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2781,"elementName":"TUNAL T3 168 MVA 230/115/(13.8) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"TUNAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.2776","impedanceHighMediumNom":"14.62150","impedanceMediumLowNom":"7.48230","impedanceHighLowMax":"17.0232","impedanceHighMediumMax":"14.52150","impedanceMediumLowMax":"7.48230","impedanceHighLowMin":"18.6475","impedanceHighMediumMin":"15.10190","impedanceMediumLowMin":"7.48230","impedanceHighLowSec0":"17.2776","impedanceHighMediumSec0":"14.62150","impedanceMediumLowSec0":"7.48230","highLowCopperLosses":"296.0125","highMediumCopperLosses":"113.92700","mediumLowCopperLosses":"126.26550","ironLosses":"73.232","windingsList":[{"elementId":2781,"nomVoltage":"230","maxOperatingVoltage":"253","nomCapacity":"168","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2781,"nomVoltage":"115","maxOperatingVoltage":"120","nomCapacity":"168","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"195.5","normalStep":"11","neutralU":"230","lowStep":"1","lowStepU":"253","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2782,"elementName":"TUNJA (DONATO) 1 12.5 MVA 115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TUNJA (DONATO)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"11.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.38","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.65","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.96","windingsList":[{"elementId":2782,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"12.5","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2782,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"12.5","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"BOYAC\u00C1","municipality":"TUNJA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2783,"elementName":"TUNJA (DONATO) 2 15 MVA 115/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TUNJA (DONATO)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"9.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.38","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"7.65","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"9.83","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"13.83","windingsList":[{"elementId":2783,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2783,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"15","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"BOYAC\u00C1","municipality":"TUNJA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2784,"elementName":"TUNJA (DONATO) 4 40 MVA 115/34.5 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE BOYACA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"TUNJA (DONATO)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"10.03","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.05","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.03","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"227.45","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.56","windingsList":[{"elementId":2784,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2784,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"15","highStepU":"103.5","normalStep":"7","neutralU":"115","lowStep":"1","lowStepU":"123.625","step":"1.25","department":"BOYAC\u00C1","municipality":"TUNJA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2785,"elementName":"TUNJITA 1 G12 25 MVA 115/13.8 KV ","operatorCompanyName":"AES COLOMBIA \u0026 CIA. S.C.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2016-06-30","usoTypeClassification":"Generaci\u00F3n","substationName":"TUNJITA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"14.81","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"15.42","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.15","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":2785,"nomVoltage":"115","maxOperatingVoltage":"117.87","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2785,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"25","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"7","highStepU":"109.25","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"2.35","department":"BOYAC\u00C1","municipality":"MACANAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":17256,"elementName":"UBATE D1 40 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"UBATE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.86","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.67","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.94","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"151.97","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"19.18","windingsList":[{"elementId":17256,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17256,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"60","rGround":"-","xGround":"7","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"VILLA DE SAN DIEGO DE UBAT\u00C9","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":17735,"elementName":"UBATE D2 40 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-05-26","usoTypeClassification":"Uso SDL-A un STR","substationName":"UBATE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.83","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.42","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.8","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.16","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"151.13","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18.54","windingsList":[{"elementId":17735,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17735,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"VILLA DE SAN DIEGO DE UBAT\u00C9","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":17257,"elementName":"UBATE R1 40 MVA 115/34.5/(6.9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"UBATE","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0","impedanceHighLowNom":"7.668","impedanceHighMediumNom":"14.14600","impedanceMediumLowNom":"1.73800","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.668","impedanceHighMediumSec0":"14.14600","impedanceMediumLowSec0":"1.73800","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":17257,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17257,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"VILLA DE SAN DIEGO DE UBAT\u00C9","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":17258,"elementName":"UBATE R2 30 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"UBATE","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"12.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.71","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.41","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"136.5","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":17258,"nomVoltage":"115","maxOperatingVoltage":"125.6","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17258,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"VILLA DE SAN DIEGO DE UBAT\u00C9","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10012,"elementName":"UNION (ATLANTICO) 1 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-06-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"UNION (ATLANTICO)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"20.05","impedanceHighMediumNom":"7.93000","impedanceMediumLowNom":"2.02000","impedanceHighLowMax":"18.68","impedanceHighMediumMax":"7.70000","impedanceMediumLowMax":"2.02000","impedanceHighLowMin":"20.76","impedanceHighMediumMin":"7.93000","impedanceMediumLowMin":"2.02000","impedanceHighLowSec0":"19.13","impedanceHighMediumSec0":"7.33000","impedanceMediumLowSec0":"1.90000","highLowCopperLosses":"163.6789","highMediumCopperLosses":"42.00000","mediumLowCopperLosses":"38.00000","ironLosses":"21.67","windingsList":[{"elementId":10012,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10012,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":10013,"elementName":"UNION (ATLANTICO) 2 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-06-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"UNION (ATLANTICO)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"19.73","impedanceHighMediumNom":"7.93000","impedanceMediumLowNom":"2.02000","impedanceHighLowMax":"18.4","impedanceHighMediumMax":"7.70000","impedanceMediumLowMax":"2.02000","impedanceHighLowMin":"20.45","impedanceHighMediumMin":"7.93000","impedanceMediumLowMin":"2.02000","impedanceHighLowSec0":"18.83","impedanceHighMediumSec0":"7.31000","impedanceMediumLowSec0":"1.93000","highLowCopperLosses":"263.9194","highMediumCopperLosses":"42.00000","mediumLowCopperLosses":"38.00000","ironLosses":"21.86","windingsList":[{"elementId":10013,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10013,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":10014,"elementName":"UNION (ATLANTICO) 3 50 MVA 110/13.8/(6.9) kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-06-21","usoTypeClassification":"Uso SDL-A un STR","substationName":"UNION (ATLANTICO)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"20.13","impedanceHighMediumNom":"7.93000","impedanceMediumLowNom":"2.02000","impedanceHighLowMax":"17.94","impedanceHighMediumMax":"7.70000","impedanceMediumLowMax":"2.02000","impedanceHighLowMin":"20.83","impedanceHighMediumMin":"7.93000","impedanceMediumLowMin":"2.02000","impedanceHighLowSec0":"19.24","impedanceHighMediumSec0":"7.35000","impedanceMediumLowSec0":"1.82000","highLowCopperLosses":"262.7867","highMediumCopperLosses":"42.00000","mediumLowCopperLosses":"38.00000","ironLosses":"22.61","windingsList":[{"elementId":10014,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10014,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"50","emergencyCapacity":"105","timeofEmergencyCapacity":"60","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2786,"elementName":"UNION (ATLANTICO) 6 125 MVA 110/34.5 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1972-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"UNION (ATLANTICO)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"11.33","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"11.4167","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"11.1833","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"11.33","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"459.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"78.5","windingsList":[{"elementId":2786,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"125","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2786,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"125","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"104.5","normalStep":"3","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"2.5","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2787,"elementName":"URABA 1 150 MVA 220/110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-10-12","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"URABA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"10.33","impedanceHighMediumNom":"9.18000","impedanceMediumLowNom":"6.80000","impedanceHighLowMax":"11.1","impedanceHighMediumMax":"9.60000","impedanceMediumLowMax":"6.84000","impedanceHighLowMin":"9.62","impedanceHighMediumMin":"8.81000","impedanceMediumLowMin":"6.84000","impedanceHighLowSec0":"10.25","impedanceHighMediumSec0":"9.10000","impedanceMediumLowSec0":"6.46000","highLowCopperLosses":"130.5","highMediumCopperLosses":"337.07000","mediumLowCopperLosses":"150.00000","ironLosses":"73.8","windingsList":[{"elementId":2787,"nomVoltage":"220","maxOperatingVoltage":"247.5","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2787,"nomVoltage":"110","maxOperatingVoltage":"115","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2787,"nomVoltage":"44","maxOperatingVoltage":"49.45","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"192.5","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"247.5","step":"1.25","department":"ANTIOQUIA","municipality":"TURBO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":6877,"elementName":"URABA 1 40 MVA 110/44 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1996-02-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"URABA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5","impedanceHighLowNom":"7.16","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"7.876","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"6.086","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.16","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":6877,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6877,"nomVoltage":"44","maxOperatingVoltage":"46","nomCapacity":"40","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"APARTAD\u00D3","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2788,"elementName":"URABA 2 150 MVA 220/110/46 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-01-30","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"URABA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d11","impedanceHighLowNom":"10.79","impedanceHighMediumNom":"8.96000","impedanceMediumLowNom":"6.86000","impedanceHighLowMax":"11","impedanceHighMediumMax":"9.60000","impedanceMediumLowMax":"7.26000","impedanceHighLowMin":"10.79","impedanceHighMediumMin":"8.81000","impedanceMediumLowMin":"6.55000","impedanceHighLowSec0":"10.25","impedanceHighMediumSec0":"8.51000","impedanceMediumLowSec0":"6.46000","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2788,"nomVoltage":"220","maxOperatingVoltage":"247.5","nomCapacity":"150","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2788,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"150","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2788,"nomVoltage":"46","maxOperatingVoltage":"49.45","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"192.5","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"247.5","step":"1.25","department":"ANTIOQUIA","municipality":"TURBO","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2789,"elementName":"URRA 1 90 MVA 230/110/13.8 kV","operatorCompanyName":"EMPRESA URRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-06-02","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"URRA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d","impedanceHighLowNom":"9.303","impedanceHighMediumNom":"11.70000","impedanceMediumLowNom":"5.75500","impedanceHighLowMax":"-","impedanceHighMediumMax":"12.50000","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"11.80000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"9.303","impedanceHighMediumSec0":"11.70000","impedanceMediumLowSec0":"5.75500","highLowCopperLosses":"-","highMediumCopperLosses":"267.00000","mediumLowCopperLosses":"-","ironLosses":"39.8","windingsList":[{"elementId":2789,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"90","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2789,"nomVoltage":"110","maxOperatingVoltage":"145","nomCapacity":"90","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2789,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"95.7","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"121.7","step":"1.39","department":"C\u00D3RDOBA","municipality":"TIERRALTA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2790,"elementName":"URRA G1 105 MVA 230/13.8 kV","operatorCompanyName":"EMPRESA URRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"URRA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.5","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.5","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.5","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.5","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"262","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"80.4","windingsList":[{"elementId":2790,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2790,"nomVoltage":"13.8","maxOperatingVoltage":"20","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"C\u00D3RDOBA","municipality":"TIERRALTA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2791,"elementName":"URRA G2 105 MVA 230/13.8 kV","operatorCompanyName":"EMPRESA URRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"URRA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"13.1","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.1","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.1","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.1","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"290","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"90","windingsList":[{"elementId":2791,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2791,"nomVoltage":"13.8","maxOperatingVoltage":"20","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"C\u00D3RDOBA","municipality":"TIERRALTA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2792,"elementName":"URRA G3 105 MVA 230/13.8 kV","operatorCompanyName":"EMPRESA URRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"URRA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.4","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"267.7","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"77.4","windingsList":[{"elementId":2792,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2792,"nomVoltage":"13.8","maxOperatingVoltage":"20","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"C\u00D3RDOBA","municipality":"TIERRALTA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2793,"elementName":"URRA G4 105 MVA 230/13.8 kV","operatorCompanyName":"EMPRESA URRA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Generaci\u00F3n","substationName":"URRA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11","impedanceHighLowNom":"12.4","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"12.4","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.4","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.4","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"274.4","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"75.2","windingsList":[{"elementId":2793,"nomVoltage":"230","maxOperatingVoltage":"245","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2793,"nomVoltage":"13.8","maxOperatingVoltage":"20","nomCapacity":"105","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"C\u00D3RDOBA","municipality":"TIERRALTA","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":62324,"elementName":"USAQUEN D1 30 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"USAQUEN","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"15.2","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.112","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.592","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"14.592","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"129","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"8","windingsList":[{"elementId":62324,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62324,"nomVoltage":"13.8","maxOperatingVoltage":"14.4","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62325,"elementName":"USAQUEN D2 30 MVA 115/13.8/(5) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"USAQUEN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.7867","impedanceHighMediumNom":"7.02670","impedanceMediumLowNom":"1.90670","impedanceHighLowMax":"13.5539","impedanceHighMediumMax":"7.44830","impedanceMediumLowMax":"-","impedanceHighLowMin":"12.2752","impedanceHighMediumMin":"6.74560","impedanceMediumLowMin":"-","impedanceHighLowSec0":"12.2752","impedanceHighMediumSec0":"6.74560","impedanceMediumLowSec0":"1.83040","highLowCopperLosses":"129","highMediumCopperLosses":"57.33000","mediumLowCopperLosses":"57.33000","ironLosses":"8","windingsList":[{"elementId":62325,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62325,"nomVoltage":"13.8","maxOperatingVoltage":"-","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":62326,"elementName":"USAQUEN D3 40 MVA 115/11,4/(6,9) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"USAQUEN","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"17.1733","impedanceHighMediumNom":"9.42170","impedanceMediumLowNom":"2.56960","impedanceHighLowMax":"18.12","impedanceHighMediumMax":"9.98700","impedanceMediumLowMax":"-","impedanceHighLowMin":"16.4933","impedanceHighMediumMin":"9.04480","impedanceMediumLowMin":"-","impedanceHighLowSec0":"16.4864","impedanceHighMediumSec0":"9.04480","impedanceMediumLowSec0":"2.46680","highLowCopperLosses":"132","highMediumCopperLosses":"43.89000","mediumLowCopperLosses":"43.89000","ironLosses":"6","windingsList":[{"elementId":62326,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":62326,"nomVoltage":"13.8","maxOperatingVoltage":"-","nomCapacity":"40","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":8916,"elementName":"USME 4 (R1) 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"USME","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.7467","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.4133","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.3333","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.3467","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"81","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.8","windingsList":[{"elementId":8916,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8916,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":56645,"elementName":"UVERO - GUAYEPO III G1 220 MVA 500/33/33 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2026-02-25","usoTypeClassification":"Generaci\u00F3n","substationName":"UVERO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11d11","impedanceHighLowNom":"13.445","impedanceHighMediumNom":"13.30500","impedanceMediumLowNom":"26.75000","impedanceHighLowMax":"13.995","impedanceHighMediumMax":"13.81500","impedanceMediumLowMax":"27.81000","impedanceHighLowMin":"13.66","impedanceHighMediumMin":"13.58500","impedanceMediumLowMin":"25.19000","impedanceHighLowSec0":"13.445","impedanceHighMediumSec0":"13.30500","impedanceMediumLowSec0":"26.75000","highLowCopperLosses":"259.88","highMediumCopperLosses":"256.54000","mediumLowCopperLosses":"540.96000","ironLosses":"76.08","windingsList":[{"elementId":56645,"nomVoltage":"500","maxOperatingVoltage":"550","nomCapacity":"220","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":56645,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"110","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":56645,"nomVoltage":"33","maxOperatingVoltage":"36","nomCapacity":"110","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"425","normalStep":"11","neutralU":"500","lowStep":"1","lowStepU":"575","step":"1.5","department":"ATL\u00C1NTICO","municipality":"PONEDERA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2794,"elementName":"VALLEDUPAR 1 60 MVA 220/34.5/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2010-04-18","usoTypeClassification":"Uso STN-A un SDL","substationName":"VALLEDUPAR","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"23.18","impedanceHighMediumNom":"14.52000","impedanceMediumLowNom":"6.75000","impedanceHighLowMax":"23.43","impedanceHighMediumMax":"14.80000","impedanceMediumLowMax":"6.75000","impedanceHighLowMin":"22.81","impedanceHighMediumMin":"14.50000","impedanceMediumLowMin":"6.75000","impedanceHighLowSec0":"23.18","impedanceHighMediumSec0":"14.52000","impedanceMediumLowSec0":"3.38000","highLowCopperLosses":"76.289","highMediumCopperLosses":"70.25600","mediumLowCopperLosses":"51.83800","ironLosses":"40.35","windingsList":[{"elementId":2794,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2794,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2794,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2795,"elementName":"VALLEDUPAR 11 100 MVA 220/110/13.2 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2017-03-29","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"VALLEDUPAR","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.801","impedanceHighMediumNom":"12.01000","impedanceMediumLowNom":"4.83120","impedanceHighLowMax":"9.8686","impedanceHighMediumMax":"11.87000","impedanceMediumLowMax":"14.64000","impedanceHighLowMin":"9.9372","impedanceHighMediumMin":"13.06000","impedanceMediumLowMin":"14.64000","impedanceHighLowSec0":"7.89","impedanceHighMediumSec0":"10.10000","impedanceMediumLowSec0":"4.46000","highLowCopperLosses":"116.5612","highMediumCopperLosses":"216.00000","mediumLowCopperLosses":"113.73290","ironLosses":"43.77","windingsList":[{"elementId":2795,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2795,"nomVoltage":"110","maxOperatingVoltage":"110","nomCapacity":"100","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2795,"nomVoltage":"13.2","maxOperatingVoltage":"13.2","nomCapacity":"33","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"26","highStepU":"187","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2796,"elementName":"VALLEDUPAR 12 60 MVA 220/34.5/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-03-04","usoTypeClassification":"Uso STN-A un SDL","substationName":"VALLEDUPAR","windingType":"Tridevanado","isShared":"S\u00ED","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"23.21","impedanceHighMediumNom":"16.66000","impedanceMediumLowNom":"5.15000","impedanceHighLowMax":"23.69","impedanceHighMediumMax":"17.02000","impedanceMediumLowMax":"5.15000","impedanceHighLowMin":"22.34","impedanceHighMediumMin":"15.62000","impedanceMediumLowMin":"5.15000","impedanceHighLowSec0":"21.01","impedanceHighMediumSec0":"15.32000","impedanceMediumLowSec0":"5.09000","highLowCopperLosses":"97.46","highMediumCopperLosses":"96.03000","mediumLowCopperLosses":"96.78000","ironLosses":"30.37","windingsList":[{"elementId":2796,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"60","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2796,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2796,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"6","neutralU":"220","lowStep":"1","lowStepU":"231","step":"1","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2797,"elementName":"VALLEDUPAR 2 100 MVA 220/110/(10.74) kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"VALLEDUPAR","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"12.58","impedanceHighMediumNom":"6.53930","impedanceMediumLowNom":"1.80980","impedanceHighLowMax":"13.15","impedanceHighMediumMax":"6.63270","impedanceMediumLowMax":"1.80980","impedanceHighLowMin":"12.34","impedanceHighMediumMin":"6.38600","impedanceMediumLowMin":"1.80980","impedanceHighLowSec0":"12.02","impedanceHighMediumSec0":"5.82270","impedanceMediumLowSec0":"1.45310","highLowCopperLosses":"214.73","highMediumCopperLosses":"131.60900","mediumLowCopperLosses":"122.88700","ironLosses":"84.1","windingsList":[{"elementId":2797,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2797,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"100","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"187","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2798,"elementName":"VALLEDUPAR 3 60 MVA 220/34.5/13.8 KV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-10-12","usoTypeClassification":"Del OR al STN","substationName":"VALLEDUPAR","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"21.7","impedanceHighMediumNom":"16.10000","impedanceMediumLowNom":"4.15730","impedanceHighLowMax":"20.1","impedanceHighMediumMax":"14.50000","impedanceMediumLowMax":"-","impedanceHighLowMin":"23.8","impedanceHighMediumMin":"18.20000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"19.27","impedanceHighMediumSec0":"14.69000","impedanceMediumLowSec0":"4.10000","highLowCopperLosses":"199.931","highMediumCopperLosses":"182.11800","mediumLowCopperLosses":"92.21500","ironLosses":"53.258","windingsList":[{"elementId":2798,"nomVoltage":"220","maxOperatingVoltage":"245","nomCapacity":"120","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"60","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":2798,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"30","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false},{"elementId":2798,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"60","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"35","emergencyOperationCapacity":"100","timeofEmergencyOperationCapacity":"30","isParametersEqualToNameplate":false}],"ltcFlag":true,"highStep":"21","highStepU":"202.4","normalStep":"11","neutralU":"220","lowStep":"1","lowStepU":"237.6","step":"0.8","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":2799,"elementName":"VALLEDUPAR 9 40 MVA 115/34.5 KV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2020-08-02","usoTypeClassification":"Uso STR-A un STR","substationName":"VALLEDUPAR","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.6533","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.3333","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.2533","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.6533","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"138.43","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.8","windingsList":[{"elementId":2799,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2799,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"40","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CESAR","municipality":"VALLEDUPAR","subAreaName":"SubArea GCM"},{"elementType":null,"elementId":6878,"elementName":"VEINTE DE JULIO 1 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VEINTE DE JULIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"17.5167","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.3167","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"18.0667","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.5167","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"187.9","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"32","windingsList":[{"elementId":6878,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6878,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6879,"elementName":"VEINTE DE JULIO 2 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1986-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VEINTE DE JULIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"17.5167","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"16.3167","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"18.0667","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"17.5167","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"170.3","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"25.04","windingsList":[{"elementId":6879,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6879,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":6880,"elementName":"VEINTE DE JULIO 3 50 MVA 110/13.8 kV","operatorCompanyName":"AIR-E S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2019-10-23","usoTypeClassification":"Uso SDL-A un STR","substationName":"VEINTE DE JULIO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"19.26","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"19.75","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"18.28","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"19.03","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"254.151","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"21.8225","windingsList":[{"elementId":6880,"nomVoltage":"110","maxOperatingVoltage":"123","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6880,"nomVoltage":"13.8","maxOperatingVoltage":"15","nomCapacity":"50","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"93.5","normalStep":"6","neutralU":"110","lowStep":"1","lowStepU":"115.5","step":"1","department":"ATL\u00C1NTICO","municipality":"BARRANQUILLA","subAreaName":"SubArea Atlantico"},{"elementType":null,"elementId":2800,"elementName":"VERAGUAS 1 60 MVA 115/57.5/7.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR","substationName":"VERAGUAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"20.64","impedanceHighMediumNom":"13.21330","impedanceMediumLowNom":"5.55560","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"20.64","impedanceHighMediumSec0":"13.21330","impedanceMediumLowSec0":"5.55560","highLowCopperLosses":"62.8605","highMediumCopperLosses":"163.32750","mediumLowCopperLosses":"69.66810","ironLosses":"40.4064","windingsList":[{"elementId":2800,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2800,"nomVoltage":"57.5","maxOperatingVoltage":"57.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2800,"nomVoltage":"7.5","maxOperatingVoltage":"7.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"106.95","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"118.45","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2801,"elementName":"VERAGUAS 2 60 MVA 115/57.5/7.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2009-03-09","usoTypeClassification":"Uso STR","substationName":"VERAGUAS","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"20.64","impedanceHighMediumNom":"13.21330","impedanceMediumLowNom":"5.55560","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"20.64","impedanceHighMediumSec0":"13.21330","impedanceMediumLowSec0":"5.55560","highLowCopperLosses":"62.746","highMediumCopperLosses":"163.03000","mediumLowCopperLosses":"69.54120","ironLosses":"40.3328","windingsList":[{"elementId":2801,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2801,"nomVoltage":"57.5","maxOperatingVoltage":"57.5","nomCapacity":"60","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2801,"nomVoltage":"7.5","maxOperatingVoltage":"7.5","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"106.95","normalStep":"4","neutralU":"115","lowStep":"1","lowStepU":"118.45","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":10598,"elementName":"VICTORIA (BOGOTA) 4 (R1) 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2022-08-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"VICTORIA (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.31","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.81","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.01","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"81","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.8","windingsList":[{"elementId":10598,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":10598,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":8913,"elementName":"VICTORIA (BOGOTA) 5 (R2) 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"VICTORIA (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.7467","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.4133","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.33","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.3467","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"81","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"17.8","windingsList":[{"elementId":8913,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8913,"nomVoltage":"34.5","maxOperatingVoltage":"45","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49444,"elementName":"VICTORIA (BOGOTA) D1 30 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VICTORIA (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.38","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.18","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"12.84","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.84","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"24","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"129","windingsList":[{"elementId":49444,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49444,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"40","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":48747,"elementName":"VICTORIA (BOGOTA) D2 40 MVA 115/11.4 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VICTORIA (BOGOTA)","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.73","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.33","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.59","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.89","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"173.035","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"13.26","windingsList":[{"elementId":48747,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":48747,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"40","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":49450,"elementName":"VICTORIA (BOGOTA) D3 30 MVA 115/11.4/(4.16) kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VICTORIA (BOGOTA)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"14.35","impedanceHighMediumNom":"7.18000","impedanceMediumLowNom":"1.44000","impedanceHighLowMax":"15.21","impedanceHighMediumMax":"7.61000","impedanceMediumLowMax":"-","impedanceHighLowMin":"13.78","impedanceHighMediumMin":"6.89000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"13.78","impedanceHighMediumSec0":"6.89000","impedanceMediumLowSec0":"1.38000","highLowCopperLosses":"129","highMediumCopperLosses":"43.00000","mediumLowCopperLosses":"43.00000","ironLosses":"24","windingsList":[{"elementId":49450,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49450,"nomVoltage":"11.4","maxOperatingVoltage":"12","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"BOGOT\u00C1, D.C.","municipality":"BOGOT\u00C1, D.C.","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":6881,"elementName":"VICTORIA (CALDAS) 1 20 MVA 115/33/13.8 kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VICTORIA (CALDAS)","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"2.8","impedanceHighMediumNom":"8.10000","impedanceMediumLowNom":"0.60000","impedanceHighLowMax":"10.9","impedanceHighMediumMax":"10.20000","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.2","impedanceHighMediumMin":"11.40000","impedanceMediumLowMin":"-","impedanceHighLowSec0":"2.8","impedanceHighMediumSec0":"8.09000","impedanceMediumLowSec0":"0.64000","highLowCopperLosses":"-","highMediumCopperLosses":"88.00000","mediumLowCopperLosses":"-","ironLosses":"16","windingsList":[{"elementId":6881,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6881,"nomVoltage":"33","maxOperatingVoltage":"33","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6881,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"5","highStepU":"120.75","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"109.25","step":"2.5","department":"CALDAS","municipality":"VICTORIA","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":49328,"elementName":"VIJES 1 25 MVA 115/34.5/(13.8) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2024-09-21","usoTypeClassification":"Carga","substationName":"VIJES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"9.65","impedanceHighMediumNom":"6.71000","impedanceMediumLowNom":"2.02000","impedanceHighLowMax":"10.08","impedanceHighMediumMax":"6.88000","impedanceMediumLowMax":"2.02000","impedanceHighLowMin":"9.54","impedanceHighMediumMin":"6.69000","impedanceMediumLowMin":"2.02000","impedanceHighLowSec0":"8.35","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"106.235","highMediumCopperLosses":"27.00000","mediumLowCopperLosses":"24.00000","ironLosses":"23.542","windingsList":[{"elementId":49328,"nomVoltage":"115","maxOperatingVoltage":"127.94","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":49328,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"25","emergencyCapacity":"130","timeofEmergencyCapacity":"15","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"VIJES","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":8946,"elementName":"VIJES 4 25 MVA 115/34.5/(13.2) kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-12-31","usoTypeClassification":"Uso SDL-A un STR","substationName":"VIJES","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"3.96","impedanceHighMediumNom":"9.90000","impedanceMediumLowNom":"0.90000","impedanceHighLowMax":"4.02","impedanceHighMediumMax":"10.60000","impedanceMediumLowMax":"0.90000","impedanceHighLowMin":"3.8","impedanceHighMediumMin":"9.50000","impedanceMediumLowMin":"0.90000","impedanceHighLowSec0":"3.8808","impedanceHighMediumSec0":"9.70200","impedanceMediumLowSec0":"0.88200","highLowCopperLosses":"76","highMediumCopperLosses":"36.11000","mediumLowCopperLosses":"39.28800","ironLosses":"18","windingsList":[{"elementId":8946,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":8946,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"120","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"97.6","normalStep":"10","neutralU":"110","lowStep":"1","lowStepU":"122.4","step":"1.25","department":"VALLE DEL CAUCA","municipality":"VIJES","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2802,"elementName":"VILLA ESTRELLA 2 30 MVA 66/13.8/(8.76) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2012-03-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"VILLA ESTRELLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"7.1","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"7.25","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"6.81","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.1","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2802,"nomVoltage":"66","maxOperatingVoltage":"69","nomCapacity":"30","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2802,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"30","emergencyCapacity":"105","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"57","normalStep":"6","neutralU":"66","lowStep":"1","lowStepU":"69","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":6882,"elementName":"VILLA HERMOSA 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1980-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VILLA HERMOSA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"13","impedanceHighMediumNom":"8.20000","impedanceMediumLowNom":"3.09990","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":6882,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6882,"nomVoltage":"44","maxOperatingVoltage":"48.88","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6882,"nomVoltage":"13.2","maxOperatingVoltage":"14.35","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"99","normalStep":"17","neutralU":"110","lowStep":"1","lowStepU":"121","step":"0.625","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":55926,"elementName":"VILLANUEVA G1 40 MVA 115/13.2 kV","operatorCompanyName":"REFOENERGY VILLANUEVA S.A.S E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2025-10-02","usoTypeClassification":"Generaci\u00F3n","substationName":"VILLANUEVA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd1","impedanceHighLowNom":"9.89","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"9.87","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"9.98","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.98","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"143.6219","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"22.9721","windingsList":[{"elementId":55926,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":55926,"nomVoltage":"13.2","maxOperatingVoltage":"14.52","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"60","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"5","highStepU":"109.25","normalStep":"3","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"2.5","department":"CASANARE","municipality":"SABANALARGA","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":20058,"elementName":"VILLETA 2 30 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"VILLETA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.41","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"13.17","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"14.44","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"12.87","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"85.92","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"16.73","windingsList":[{"elementId":20058,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20058,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"VILLETA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":20056,"elementName":"VILLETA R1 40 MVA 115/34.5 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-13","usoTypeClassification":"Uso SDL-A un STR","substationName":"VILLETA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"14.28","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"13.2","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.45","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"150.45","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"31.562","windingsList":[{"elementId":20056,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":20056,"nomVoltage":"34.5","maxOperatingVoltage":"37","nomCapacity":"40","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"103.5","normalStep":"11","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1","department":"CUNDINAMARCA","municipality":"VILLETA","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":2803,"elementName":"VITERBO 1 40 MVA 115/33/(13.2) kV","operatorCompanyName":"CENTRAL HIDROELECTRICA DE CALDAS S.A. E.S.P. BENEFICIO E INTERES COLECTIVO","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"VITERBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d1","impedanceHighLowNom":"11.7","impedanceHighMediumNom":"6.18000","impedanceMediumLowNom":"2.10000","impedanceHighLowMax":"11.4","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"11.3","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.7","impedanceHighMediumSec0":"6.28000","impedanceMediumLowSec0":"2.10000","highLowCopperLosses":"174.3","highMediumCopperLosses":"-","mediumLowCopperLosses":"88.00000","ironLosses":"28.6","windingsList":[{"elementId":2803,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2803,"nomVoltage":"33","maxOperatingVoltage":"36.3","nomCapacity":"40","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"97.75","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"CALDAS","municipality":"VITERBO","subAreaName":"SubArea CQR"},{"elementType":null,"elementId":2804,"elementName":"YARUMAL I 1 30 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1984-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"YARUMAL I","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"11.7","impedanceHighMediumNom":"5.95000","impedanceMediumLowNom":"1.69995","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2804,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2804,"nomVoltage":"44","maxOperatingVoltage":"46.2","nomCapacity":"20","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2804,"nomVoltage":"13.2","maxOperatingVoltage":"13.75","nomCapacity":"30","emergencyCapacity":"110","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"YARUMAL","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2805,"elementName":"YOPAL 1 50 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE CASANARE S.A. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"YOPAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"4.82","impedanceHighMediumNom":"4.86000","impedanceMediumLowNom":"1.26000","impedanceHighLowMax":"4.8","impedanceHighMediumMax":"4.80000","impedanceMediumLowMax":"1.26000","impedanceHighLowMin":"5.58","impedanceHighMediumMin":"5.58000","impedanceMediumLowMin":"1.26000","impedanceHighLowSec0":"4.097","impedanceHighMediumSec0":"4.13100","impedanceMediumLowSec0":"1.07100","highLowCopperLosses":"27.2","highMediumCopperLosses":"43.90000","mediumLowCopperLosses":"46.90000","ironLosses":"35.4","windingsList":[{"elementId":2805,"nomVoltage":"115","maxOperatingVoltage":"120.75","nomCapacity":"50","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2805,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2805,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"97.75","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"1.25","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2806,"elementName":"YOPAL 2 50 MVA 115/34.5/13.8 kV","operatorCompanyName":"EMPRESA DE ENERGIA DE CASANARE S.A. ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2015-07-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"YOPAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn5yn5","impedanceHighLowNom":"4.8","impedanceHighMediumNom":"4.81998","impedanceMediumLowNom":"1.28000","impedanceHighLowMax":"5.6","impedanceHighMediumMax":"5.99000","impedanceMediumLowMax":"1.28000","impedanceHighLowMin":"4.8","impedanceHighMediumMin":"4.77000","impedanceMediumLowMin":"1.28000","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2806,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"50","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-99","xGround":"-99","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2806,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2806,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"20","emergencyCapacity":"100","timeofEmergencyCapacity":"0","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":null,"highStep":"17","highStepU":"120.75","normalStep":"5","neutralU":"115","lowStep":"1","lowStepU":"97.75","step":"1.25","department":"CASANARE","municipality":"YOPAL","subAreaName":"SubArea Boyaca-Casanare"},{"elementType":null,"elementId":2807,"elementName":"YUMBO 1 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"YUMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.86","impedanceHighMediumNom":"9.42000","impedanceMediumLowNom":"5.90000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"8.381","impedanceHighMediumSec0":"8.00700","impedanceMediumLowSec0":"5.01500","highLowCopperLosses":"91.03","highMediumCopperLosses":"178.66000","mediumLowCopperLosses":"100.30000","ironLosses":"52.5","windingsList":[{"elementId":2807,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2807,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2807,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.59","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2808,"elementName":"YUMBO 2 90 MVA 220/115/13.2 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"YUMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.32861","impedanceHighMediumNom":"8.72000","impedanceMediumLowNom":"6.23028","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.9293","impedanceHighMediumSec0":"7.41200","impedanceMediumLowSec0":"5.29570","highLowCopperLosses":"91.03","highMediumCopperLosses":"178.66000","mediumLowCopperLosses":"100.30000","ironLosses":"52.5","windingsList":[{"elementId":2808,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2808,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2808,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"27.5","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.75","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2809,"elementName":"YUMBO 3 90 MVA 220/115/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1979-01-01","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"YUMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d0","impedanceHighLowNom":"9.31944","impedanceHighMediumNom":"9.40000","impedanceMediumLowNom":"6.26389","impedanceHighLowMax":"-","impedanceHighMediumMax":"9.24000","impedanceMediumLowMax":"6.25000","impedanceHighLowMin":"9.4505","impedanceHighMediumMin":"9.90500","impedanceMediumLowMin":"6.25000","impedanceHighLowSec0":"7.922","impedanceHighMediumSec0":"9.40000","impedanceMediumLowSec0":"5.32400","highLowCopperLosses":"87.15","highMediumCopperLosses":"208.62000","mediumLowCopperLosses":"88.82000","ironLosses":"59","windingsList":[{"elementId":2809,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2809,"nomVoltage":"115","maxOperatingVoltage":"115","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2809,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"27.5","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"Impedancia","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2810,"elementName":"YUMBO 4 90 MVA 220/115/13.8 kV","operatorCompanyName":"ISA INTERCOLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2008-07-24","usoTypeClassification":"Uso STR-Del OR al STN","substationName":"YUMBO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNa0d1","impedanceHighLowNom":"9.29","impedanceHighMediumNom":"8.81000","impedanceMediumLowNom":"6.08000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"7.8965","impedanceHighMediumSec0":"7.48850","impedanceMediumLowSec0":"5.16800","highLowCopperLosses":"58.44","highMediumCopperLosses":"183.62000","mediumLowCopperLosses":"58.97300","ironLosses":"37.69","windingsList":[{"elementId":2810,"nomVoltage":"220","maxOperatingVoltage":"242","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2810,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"90","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2810,"nomVoltage":"13.8","maxOperatingVoltage":"15.5","nomCapacity":"30","emergencyCapacity":"115","timeofEmergencyCapacity":"20","rGround":"-","xGround":"6.59","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"187","normalStep":"9","neutralU":"220","lowStep":"1","lowStepU":"242","step":"1.25","department":"VALLE DEL CAUCA","municipality":"YUMBO","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2811,"elementName":"ZAMBRANO 1 48 MVA 66/34.5/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1996-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZAMBRANO","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"7.46","impedanceHighMediumNom":"12.92000","impedanceMediumLowNom":"3.88000","impedanceHighLowMax":"8.206","impedanceHighMediumMax":"14.21200","impedanceMediumLowMax":"3.88000","impedanceHighLowMin":"6.714","impedanceHighMediumMin":"11.62800","impedanceMediumLowMin":"3.88000","impedanceHighLowSec0":"7.46","impedanceHighMediumSec0":"12.92000","impedanceMediumLowSec0":"3.88000","highLowCopperLosses":"87","highMediumCopperLosses":"78.00000","mediumLowCopperLosses":"91.00000","ironLosses":"32","windingsList":[{"elementId":2811,"nomVoltage":"66","maxOperatingVoltage":"72.6","nomCapacity":"48","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2811,"nomVoltage":"34.5","maxOperatingVoltage":"34.5","nomCapacity":"24","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2811,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"24","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"21","highStepU":"59.4","normalStep":"11","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1","department":"BOL\u00CDVAR","municipality":"ZAMBRANO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":11026,"elementName":"ZAMBRANO 2 6 MVA 66/13.8 kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2021-01-02","usoTypeClassification":"Carga","substationName":"ZAMBRANO","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"Dyn11","impedanceHighLowNom":"7.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"6.84","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"8.36","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"7.6","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"11.685","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"18","windingsList":[{"elementId":11026,"nomVoltage":"66","maxOperatingVoltage":"72.6","nomCapacity":"6","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":11026,"nomVoltage":"13.8","maxOperatingVoltage":"14","nomCapacity":"6","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"9","highStepU":"59.4","normalStep":"5","neutralU":"66","lowStep":"1","lowStepU":"72.6","step":"1.025","department":"BOL\u00CDVAR","municipality":"ZAMBRANO","subAreaName":"SubArea Cordoba_Sucre"},{"elementType":null,"elementId":2812,"elementName":"ZAMORA 1 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZAMORA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"17.84","impedanceHighMediumNom":"10.00000","impedanceMediumLowNom":"2.84000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2812,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2812,"nomVoltage":"44","maxOperatingVoltage":"49.24","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2812,"nomVoltage":"13.2","maxOperatingVoltage":"15","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"99","normalStep":"9","neutralU":"110","lowStep":"1","lowStepU":"121","step":"1.25","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2813,"elementName":"ZAMORA 2 60 MVA 110/44/13.2 kV","operatorCompanyName":"EMPRESAS PUBLICAS DE MEDELLIN E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZAMORA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNd11yn0","impedanceHighLowNom":"12.51","impedanceHighMediumNom":"8.05000","impedanceMediumLowNom":"3.03000","impedanceHighLowMax":"-","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"-","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"-","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2813,"nomVoltage":"110","maxOperatingVoltage":"121","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2813,"nomVoltage":"44","maxOperatingVoltage":"48.88","nomCapacity":"20","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"ZigZag","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2813,"nomVoltage":"13.2","maxOperatingVoltage":"14.35","nomCapacity":"60","emergencyCapacity":"125","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"33","highStepU":"99","normalStep":"17","neutralU":"110","lowStep":"1","lowStepU":"121","step":"2.5","department":"ANTIOQUIA","municipality":"MEDELL\u00CDN","subAreaName":"SubArea Antioquia"},{"elementType":null,"elementId":2814,"elementName":"ZARAGOCILLA 1 35 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZARAGOCILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn5d6","impedanceHighLowNom":"17.875","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"18.918","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"14.618","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"17.875","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2814,"nomVoltage":"66","maxOperatingVoltage":"69.85","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2814,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"53.98","normalStep":"11","neutralU":"63.5","lowStep":"1","lowStepU":"69.85","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2815,"elementName":"ZARAGOCILLA 2 35 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1992-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZARAGOCILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn5d6","impedanceHighLowNom":"17.625","impedanceHighMediumNom":"-","impedanceMediumLowNom":"-","impedanceHighLowMax":"18.653","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"14.414","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"17.625","impedanceHighMediumSec0":"-","impedanceMediumLowSec0":"-","highLowCopperLosses":"-","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"-","windingsList":[{"elementId":2815,"nomVoltage":"66","maxOperatingVoltage":"66.86","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2815,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"35","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"53.98","normalStep":"11","neutralU":"63.5","lowStep":"1","lowStepU":"69.85","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":9690,"elementName":"ZARAGOCILLA 3 35 MVA 66/13.8/(6.9) kV","operatorCompanyName":"CARIBEMAR DE LA COSTA S.A.S. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2022-04-18","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZARAGOCILLA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"Dyn5d6","impedanceHighLowNom":"14.34","impedanceHighMediumNom":"7.47000","impedanceMediumLowNom":"1.79000","impedanceHighLowMax":"13.97","impedanceHighMediumMax":"7.30000","impedanceMediumLowMax":"1.79000","impedanceHighLowMin":"14.85","impedanceHighMediumMin":"7.68000","impedanceMediumLowMin":"1.79000","impedanceHighLowSec0":"14.43","impedanceHighMediumSec0":"6.35000","impedanceMediumLowSec0":"1.52000","highLowCopperLosses":"132.1662","highMediumCopperLosses":"85.40000","mediumLowCopperLosses":"44.05660","ironLosses":"21.658","windingsList":[{"elementId":9690,"nomVoltage":"66","maxOperatingVoltage":"69.85","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"Aislada","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":9690,"nomVoltage":"13.8","maxOperatingVoltage":"13.8","nomCapacity":"35","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"26","highStepU":"53.97","normalStep":"11","neutralU":"63.5","lowStep":"1","lowStepU":"69.85","step":"1","department":"BOL\u00CDVAR","municipality":"CARTAGENA DE INDIAS","subAreaName":"SubArea Bolivar"},{"elementType":null,"elementId":2816,"elementName":"ZARZAL 1 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2001-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZARZAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.5","impedanceHighMediumNom":"10.69000","impedanceMediumLowNom":"2.56700","impedanceHighLowMax":"7.173","impedanceHighMediumMax":"11.41000","impedanceMediumLowMax":"2.71700","impedanceHighLowMin":"6.03","impedanceHighMediumMin":"10.48000","impedanceMediumLowMin":"2.16000","impedanceHighLowSec0":"4.88","impedanceHighMediumSec0":"9.16300","impedanceMediumLowSec0":"1.08500","highLowCopperLosses":"41","highMediumCopperLosses":"208.70000","mediumLowCopperLosses":"35.70000","ironLosses":"47.64","windingsList":[{"elementId":2816,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2816,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2816,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"ZARZAL","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":2817,"elementName":"ZARZAL 2 60 MVA 110/34.5/13.8 kV","operatorCompanyName":"CELSIA COLOMBIA S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1999-08-04","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZARZAL","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"6.52","impedanceHighMediumNom":"10.73000","impedanceMediumLowNom":"2.58000","impedanceHighLowMax":"7.197","impedanceHighMediumMax":"11.45000","impedanceMediumLowMax":"2.73000","impedanceHighLowMin":"6.06","impedanceHighMediumMin":"10.52000","impedanceMediumLowMin":"1.71000","impedanceHighLowSec0":"4.922","impedanceHighMediumSec0":"9.23900","impedanceMediumLowSec0":"1.10900","highLowCopperLosses":"41","highMediumCopperLosses":"208.70000","mediumLowCopperLosses":"35.70000","ironLosses":"45.87","windingsList":[{"elementId":2817,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2817,"nomVoltage":"34.5","maxOperatingVoltage":"37.95","nomCapacity":"60","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":2817,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"20","emergencyCapacity":"130","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"19","highStepU":"102.06","normalStep":"10","neutralU":"115","lowStep":"1","lowStepU":"127.94","step":"1.25","department":"VALLE DEL CAUCA","municipality":"ZARZAL","subAreaName":"SubArea Valle"},{"elementType":null,"elementId":17260,"elementName":"ZIPAQUIRA D1 30 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"ZIPAQUIRA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.6","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.6","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":17260,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17260,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"ZIPAQUIR\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":17261,"elementName":"ZIPAQUIRA D2 30 MVA 115/13.8 kV","operatorCompanyName":"ENEL COLOMBIA SA ESP","elementStateName":"Operaci\u00F3n","fpoDate":"2023-03-01","usoTypeClassification":"Uso STR-A un SDL","substationName":"ZIPAQUIRA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"13.71","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"-","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"-","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"13.71","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"-","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"-","windingsList":[{"elementId":17261,"nomVoltage":"115","maxOperatingVoltage":"126.5","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":17261,"nomVoltage":"13.8","maxOperatingVoltage":"15.18","nomCapacity":"30","emergencyCapacity":"100","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"-","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":false,"highStep":"-","highStepU":"-","normalStep":"-","neutralU":"-","lowStep":"-","lowStepU":"-","step":"-","department":"CUNDINAMARCA","municipality":"ZIPAQUIR\u00C1","subAreaName":"SubArea Bogota"},{"elementType":null,"elementId":19905,"elementName":"ZULIA 106 25 MVA 115/34.5 kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"2023-12-22","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZULIA","windingType":"Bidevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":false,"connectionGroup":"YNyn0","impedanceHighLowNom":"10.16","impedanceHighMediumNom":"N/A","impedanceMediumLowNom":"N/A","impedanceHighLowMax":"10.84","impedanceHighMediumMax":"N/A","impedanceMediumLowMax":"N/A","impedanceHighLowMin":"10.01","impedanceHighMediumMin":"N/A","impedanceMediumLowMin":"N/A","impedanceHighLowSec0":"10.16","impedanceHighMediumSec0":"N/A","impedanceMediumLowSec0":"N/A","highLowCopperLosses":"130.97","highMediumCopperLosses":"N/A","mediumLowCopperLosses":"N/A","ironLosses":"14.79","windingsList":[{"elementId":19905,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":19905,"nomVoltage":"34.5","maxOperatingVoltage":"36","nomCapacity":"25","emergencyCapacity":"120","timeofEmergencyCapacity":"30","rGround":"-","xGround":"-","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"17","highStepU":"103.5","normalStep":"9","neutralU":"115","lowStep":"1","lowStepU":"126.5","step":"1.25","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"},{"elementType":null,"elementId":6883,"elementName":"ZULIA 19 11 MVA 115/13.8/(4.18) kV","operatorCompanyName":"CENTRALES ELECTRICAS DEL NORTE DE SANTANDER S.A. E.S.P.","elementStateName":"Operaci\u00F3n","fpoDate":"1977-01-01","usoTypeClassification":"Uso SDL-A un STR","substationName":"ZULIA","windingType":"Tridevanado","isShared":"No","phasesNumber":null,"substitutionScheme":null,"windingCompensation":true,"connectionGroup":"YNyn0d11","impedanceHighLowNom":"11.1","impedanceHighMediumNom":"5.50000","impedanceMediumLowNom":"1.38000","impedanceHighLowMax":"11.38","impedanceHighMediumMax":"-","impedanceMediumLowMax":"-","impedanceHighLowMin":"10.86","impedanceHighMediumMin":"-","impedanceMediumLowMin":"-","impedanceHighLowSec0":"11.1","impedanceHighMediumSec0":"5.50000","impedanceMediumLowSec0":"1.38000","highLowCopperLosses":"78.475","highMediumCopperLosses":"-","mediumLowCopperLosses":"-","ironLosses":"12.27","windingsList":[{"elementId":6883,"nomVoltage":"115","maxOperatingVoltage":"123","nomCapacity":"11","emergencyCapacity":"118","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true},{"elementId":6883,"nomVoltage":"13.8","maxOperatingVoltage":"17.5","nomCapacity":"11","emergencyCapacity":"118","timeofEmergencyCapacity":"30","rGround":"0","xGround":"0","groundType":"S\u00F3lida","operationCapacity":"-","emergencyOperationCapacity":"-","timeofEmergencyOperationCapacity":"-","isParametersEqualToNameplate":true}],"ltcFlag":true,"highStep":"11","highStepU":"109.25","normalStep":"6","neutralU":"115","lowStep":"1","lowStepU":"120.75","step":"1","department":"NORTE DE SANTANDER","municipality":"C\u00DACUTA","subAreaName":"SubArea Norte de Santander"}]}